===== Page 0826 =====
# CHAPTER 9—FIRE PROTECTION SYSTEMS

## General Comments

The provisions required by Chapter 9 are just one aspect of the overall fire protection system of a building or structure. All fire protection requirements contained in the code must be considered as a package or overall system. Noncompliance with any part of the overall system may cause other parts of the system to fail. Failure to install the systems in accordance with code provisions may result in an increased loss of life and property due to a reduction in the level of protection provided.

It is important that every effort be made to verify the proper design and installation of a given fire protection system, especially those that result in construction alternatives and other code tradeoffs.

The requirements found in Chapter 9 can be considered active fire safety provisions. They are provisions directed at containing and abating the fire once it has erupted. This chapter is almost a direct copy of Chapter 9 in SBC 801. SBC 801, however, contains specific provisions that are only applicable to existing buildings. SBC 801 also contains periodic testing criteria that are not duplicated in this chapter. Proper testing, inspection and maintenance of the various systems, however, are critical to establish the reliability of the system. Additionally, Chapter 9 references and adopts numerous National Fire Protection Association (NFPA) standards, including the acceptance testing criteria within the standard. The referenced standards will also contain more specific design and installation criteria than are found in this chapter. As noted in Section 102.4, where differences occur between code provisions and the referenced standards, the code provisions apply.

## Purpose

Fire protection systems may serve one or more purposes in providing adequate protection from fire and hazardous material exposure. The purpose of Chapter 9 is to prescribe the minimum requirements for an active system or systems of fire protection to perform the following functions: to detect a fire; to alert the occupants or fire department of a fire emergency; to control smoke and to control or extinguish the fire. Generally, the requirements are based on the occupancy and height and area of the building, as these are the factors that most affect fire-fighting capabilities and the relative hazard of a specific space or area.

## SECTION 901 GENERAL

901.1 Scope. The provisions of this Chapter shall specify where fire protection and life safety systems are required and shall apply to the design, installation and operation of fire protection and life safety systems.

Chapter 9 contains requirements for fire protection and life safety systems that may be provided in a building. These include automatic suppression systems, stand-pipe systems, fire alarm and detection systems, smoke control systems, smoke and heat vents, and portable fire extinguishers and emergency alarm systems. Besides indicating the conditions under which respective systems are required, this Chapter contains the design, installation, maintenance and operational criteria for fire protection and life safety systems. While the Chapter requires proper maintenance for the reliability of the systems, the actual maintenance provisions (periodic testing, inspections and maintenance) are found in SBC 801.

This Chapter also addresses the requirements for fire command centers, fire department connections, fire pumps and emergency radio systems. These features all directly relate to the proper function of fire protection and life safety systems.

901.2 Fire protection systems. Fire protection and life safety systems shall be installed, repaired, operated and maintained in accordance with this code and SBC 801.

Any fire protection or life safety system for which an exception or reduction to the provisions of this code has been granted shall be considered to be a required system.

Exception: Any fire protection or life safety system or portion thereof not required by this code shall be permitted to be installed for partial or complete protection provided that such system meets the requirements of this code.

Fire protection and life safety systems are integral components of the protection and safety features of the building and are required to be properly installed, repaired, operated and maintained in accordance with the code and SBC 801. Improperly installed or maintained systems can negate any anticipated protection and, in fact, create a hazard in itself.

===== Page 0827 =====
While the code may not require a protection system for a specific building or portion thereof, due to its occupancy, the fire protection or life safety system would still be considered a required system if some other code tradeoff, exception or reduction was taken based on the installation of the fire protection or life safety system. See Commentary Figure 904.2.1. For example, a typical small office building may not require an automatic sprinkler system solely because of its Group B occupancy classification; however, if an exit access corridor fire-resistance-rating reduction is taken in accordance with Table 1020.1 for buildings equipped throughout with an NFPA 13 sprinkler system, that sprinkler system would be considered a required system. The exception acknowledges that a building owner or designer may elect to install a fire protection or life safety system that is not required by the code. Even though such a system is not required, it must comply with the applicable provisions of this Chapter and SBC 801. This requirement is predicated on the concept that any fire protection or life safety system not installed in accordance with the code is intrinsically lacking because it could give a false impression of properly installed protection.

For example, if a building owner chooses to provide sprinkler protection in a certain area and such protection is not required by the code, the system must be installed in accordance with the applicable NFPA sprinkler standard (13, 13R or 13D) and other applicable requirements of the code, such as water supply and supervision. The extent of the protection thus provided would not be regulated.

901.3 Modifications. Persons shall not remove or modify any fire protection system installed or maintained under the provisions of this code or SBC 801 without approval by the building official.

This section emphasizes the principle that systems installed and maintained in compliance with the codes and standards in effect at the time they were placed in service must remain in an operative condition at all times. Protection must not be diminished in any existing building except for the purpose of conducting tests, maintenance or repairs. The length of service interruptions should be kept to a minimum. The building official must be notified of any service interruptions and should carefully evaluate the continued operation or occupancy of buildings and structures where protection is interrupted.

901.4 Threads. Threads provided for fire department connections to sprinkler systems, standpipes, yard hydrants or any other fire hose connections shall be compatible with the connections used by the fire department.

Incompatible fire service threads have been a major problem throughout the history of modern fire suppression. Following the Great Baltimore Fire of 1904, NFPA adopted a national standard for fire hose thread with diameters 65 mm and larger; however, to this day many jurisdictions continue to use their own (historic) thread standards.

901.5 Acceptance tests. Fire protection systems shall be tested in accordance with the requirements of this code and SBC 801. Where required, the tests shall be conducted in the presence of the building official. Tests required by this code, SBC 801 and the standards listed in this code shall be conducted at the expense of the owner or the owner's authorized agent. It shall be unlawful to occupy portions of a structure until the required fire protection systems within that portion of the structure have been tested and approved.

All fire protection systems are to be subjected to an acceptance test to determine that the system will operate in the manner required by the code. Acceptance tests are usually part of the final inspection procedures required by Section 110.3.12. Specific acceptance test procedures are provided in other sections as well as the referenced standards. In most instances, the acceptance test procedures require 100-percent operation of the testable system components to determine that they are functioning as required. Often, the design professional may require additional testing to verify that the system operates as designed, which may be beyond the code requirements. The inclusion of the requirement for acceptance tests in the code is not intended to assign responsibility for witnessing the tests. The responsibility to witness the acceptance test is an administrative issue that each municipality must address. Because the acceptance test is critical during design and construction and is a requirement of occupancy, the requirement is located in the code. The section also clarifies that it is the owner or owner's authorized agent's responsibility to conduct the test and the role of the building official to witness not conduct the test. Typically, the owner will assign the responsibility to the installing contractor.

Access to all flow test connections, valves and points of fluid discharge required by other sections is to be provided at locations acceptable to the building official. Consideration should be given to the location of sprinkler system inspector test connections and the main drain valves, as well as to the

===== Page 0828 =====
valves necessary to test standpipe and fire pump installations.

Consideration should also be given to the discharge of water from the various test connections for aqueous systems that should be arranged to discharge to the outside or to a drain with sufficient capacity to handle the anticipated water flow. If the test connection is piped to the outside, then protection should be furnished to prevent unnecessary damage to the property by providing splash blocks or similar protection. When the building drainage system is used, the indirect waste provisions of Chapter 7 of SBC 701 are to apply.

Partial occupancy of any structure should not be permitted unless all fire protection systems for the occupied areas have been tested and approved. Even so, the code assumes that full protection for all areas will be provided as expeditiously as possible. The installation of many fire protection systems and the associated code tradeoffs permitted for a given occupancy assume complete building protection, not just in the occupied areas. Final approval of all partial occupancy conditions is subject to the building official.

901.6 Supervisory service. Where required, fire protection systems shall be monitored by an approved supervising station in accordance with NFPA 72.

All required fire protection systems are to be supervised as a means of determining at any time that the system is operational. Acceptable methods of supervision are provided in NFPA 72.

901.6.1 Automatic sprinkler systems. Automatic sprinkler systems shall be monitored by an approved supervising station.

Exceptions:

1. A supervising station is not required for automatic sprinkler systems protecting one-and two-family dwellings.

2. Limited area systems in accordance with Section 903.3.8.

This section highlights that automatic sprinkler systems must be monitored by an approved supervising station. All water supply control valves and waterflow switches are required to be electrically supervised as indicated in Section 903.4. A central station, remote supervising station or proprietary supervising station is an approved service recognized in NFPA 72 (see commentary, Section 903.4.1). Automatic sprinkler systems in one-and two-family dwellings are typically designed in accordance with NFPA 13D, which does not require electrical supervision (see Exception 1).
As stated in Exception 2, limited area sprinkler systems that are installed in accordance with Section 903.3.8, and thus having 6 or fewer sprinklers, are not required to have a local alarm. Note that in accordance with Section 903.3.8.4, control valves are only allowed between the water supply and the limited area sprinkler system if the valve is an approved indicating type that is supervised or secured in the open position.

901.6.2 Integrated testing. Where two or more fire protection or life safety systems are interconnected, the intended response of subordinate fire protection and life safety systems shall be verified when required testing of the initiating system is conducted. In addition, integrated testing shall be performed in accordance with Sections 901.6.2.1 and 901.6.2.2.

SBC 801 intends to require proper operation of integrated features of fire protection and life safety systems. In some cases, such as a fire alarm system initiating a complex response of doors, dampers, elevators and fans in a high-rise building, the integration is highly complex, involving cooperation of many different trades, controls and systems. In other cases, such as notifying a monitoring service when a fire sprinkler operates, the integration is relatively simple. The intent of this section is that the required testing of integrated features is scaled in a manner that is reasonable for a wide range of applications.

901.6.2.1 High-rise buildings. For high-rise buildings, integrated testing shall comply with NFPA 4, with an integrated test performed prior to issuance of the certificate of occupancy and at intervals not exceeding 10 years, unless otherwise specified by an integrated system test plan prepared in accordance with NFPA 4. If an equipment failure is detected during integrated testing, a repeat of the integrated test shall not be required, except as necessary to verify operation of fire protection or life safety functions that are initiated by equipment that was repaired or replaced.

NFPA 4 is referenced for compliance in this section for the integrated testing of fire protection systems in high-rise buildings. The integrated test is to be completed before the building is allowed to be occupied and additionally every 10 years or less to ensure that the required fire protection systems continue to function as intended. In addition, it is stated that a repeat of the entire integrated test is not required when failed initiating equipment is repaired or replaced.

901.6.2.2 Smoke control systems. Where a fire alarm system is integrated with a smoke control system as outlined in Section 909,

===== Page 0829 =====
integrated testing shall comply with NFPA 4, with an integrated test performed prior to issuance of the certificate of occupancy and at intervals not exceeding 10 years, unless otherwise specified by an integrated system test plan prepared in accordance with NFPA 4. If an equipment failure is detected during integrated testing, a repeat of the integrated test shall not be required, except as necessary to verify operation of fire protection or life safety functions that are initiated by equipment that was repaired or replaced.

NFPA 4 is referenced for compliance in this section for the integrated testing of fire alarm systems that are required to operate in combination with smoke control systems. The integrated test is to be completed before the building is allowed to be occupied and additionally every 10 years or less to ensure that the required fire protection systems continue to function as intended. In addition, it is stated that a repeat of the entire integrated test is not required when failed initiating equipment is repaired or replaced.

901.6.3 Fire alarm systems. Fire alarm systems required by the provisions of Section 907.2 of this code and Sections 907.2 and 907.9 of SBC 801 shall be monitored by an approved supervising station in accordance with Section 907.6.6.

Exceptions:

1. Single and multiple-station smoke alarms required by Section 907.2.11.

2. Smoke detectors in Group I-3 occupancies.

3. Supervisory service is not required for automatic sprinkler systems in one-and two-family dwellings.

Fire alarm systems are required to automatically transmit an alarm and any trouble signals to the fire department through one of the approved methods in NFPA 72. This includes systems in new buildings where required by Section 907.2 of both the code and SBC 801 and in existing buildings where required by Section 907.3 of SBC 801.

Exception 1 exempts single and multiple-station smoke alarms from being supervised due to the potential for unwanted false alarms. Similarly, due to the concern over unwanted alarms, smoke detectors in Group I-3 occupancies need only sound an approved alarm signal, which automatically notifies staff (see Section 907.2.6.3). Smoke detectors in Group I-3 occupancies are typically subject to misuse and abuse. Frequent unwanted alarms would negate the effectiveness of the system (see Exception 2).

Exception 3 clarifies that sprinkler systems in one and two-family dwellings are not part of a dedicated fire alarm system and are typically designed in accordance with NFPA 13D, which does not require electrical supervision.

901.6.4 Group H. Supervision and monitoring of emergency alarm, detection and automatic fire-extinguishing systems in Group H occupancies shall be in accordance with SBC 801.

Given the varied nature and quantity of hazardous materials that could be present, all emergency alarm, detection and automatic fire-extinguishing systems in Group H occupancies are required to be both supervised and monitored by an approved supervising station. Section 5004.10 of SBC 801 correlates with this section and further allows the building official to approve an on-site monitoring system. Many companies that routinely deal with hazardous materials employ their own fire brigades and have emergency response procedures in place.

901.7 Fire areas. Where buildings, or portions thereof, are divided into fire areas so as not to exceed the limits established for requiring a fire protection system in accordance with this chapter, such fire areas shall be separated by fire walls constructed in accordance with Section 706, fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or a combination thereof having a fire-resistance rating of not less than that determined in accordance with Section 707.3.10.

This section provides specific guidance on how a building needs to be divided into fire areas in order to avoid requiring a fire protection system to be installed. A single occupancy group would require fire barriers or horizontal assemblies in order to create multiple fire areas (see Table 707.3.10), each having an area below the threshold for fire protection system installation.

## SECTION 902 FIRE PUMP AND RISER ROOM SIZE

902.1 Pump and riser room size. Where provided, fire pump rooms and automatic sprinkler system riser rooms shall be designed with adequate space for all equipment necessary for the installation, as defined by the manufacturer, with sufficient working room around the stationary equipment. Clearances around equipment to elements of permanent construction, including other installed equipment and appliances, shall be sufficient to allow inspection, service, repair or replacement without removing such elements of

===== Page 0830 =====
permanent construction or disabling the function of a required fire resistance-rated assembly. Fire pump and automatic sprinkler system riser rooms shall be provided with a door(s) and unobstructed passageway large enough to allow removal of the largest piece of equipment.

Section 902.1 establishes that, where a pump or rise room is necessary, the rooms housing fire protection system risers or fire pumps and their components have adequate space to facilitate their maintenance. This section does not require the construction of a room to house fire protection systems; however, if a room is provided, this section requires that it be adequately sized to allow for maintenance.

Instead of prescribing arbitrary dimensions, this provision bases the room area on clearances specified by the equipment manufacturers to ensure adequate space is available for its installation or removal. The design must provide enough area so that walls, finish materials and doors are not required to be removed during maintenance activities. The provision also prescribes that the size of the door serving a riser or pump room is of a size to accommodate the removal of the largest piece of equipment.

Given that the design of fire protection systems generally commences during the period that building construction drawings and specifications are being reviewed by the jurisdiction, it will be especially important for the building's designer to establish dialogue with the fire protection system contractor early in the design process to ensure that the room and at least one door can accommodate the largest equipment and provide the space needed for maintenance.

902.1.1 Access. Automatic sprinkler system risers, fire pumps and controllers shall be provided with ready access. Where located in a fire pump room or automatic sprinkler system riser room, the door shall be permitted to be locked provided that the key is available at all times.

This section requires that there is available access at all times to the fire pump and system control valves for the purposes of fire-fighting operations, inspection and testing requirements, and maintenance on the system. Where located in a locked room in order to provide a secure location away from malicious mischief and vandalism, the key must be always available for use by authorized individuals for entry.

902.1.2 Marking on access doors. Access doors for automatic sprinkler system riser rooms and fire pump rooms shall be labeled with an approved sign. The lettering shall be in contrasting color to the background. Letters shall have a minimum height of 50 mm with a minimum stroke of 10 mm.

Proper identification of the room is critical in order to allow for quick access for fire fighters. The specific requirements of color and lettering size are to ensure that the identification will be uniform at all locations and can be easily read from a distance.

902.1.3 Environment. Automatic sprinkler system riser rooms and fire pump rooms shall be maintained at a temperature of not less than  \( 4^{\circ} \) C. Heating units shall be permanently installed.

The specific requirement of a minimum temperature of the room provides protection from freezing for the sprinkler system and fire pump. When heating is required to maintain the room temperature, it shall be installed permanently so that it is automatic in operation and dependable when it is necessary.

902.1.4 Lighting. Permanently installed artificial illumination shall be provided in the automatic sprinkler system riser rooms and fire pump rooms.

Sufficient illumination in the fire pump and system control valve room is required to be installed permanently so that it is always available to provide visibility to the equipment within the room for inspection and operation.

## SECTION 903 AUTOMATIC SPRINKLER SYSTEMS

903.1 General. Automatic sprinkler systems shall comply with this section.

This section identifies the conditions requiring an automatic sprinkler system for all occupancies. The need for an automatic sprinkler system may depend on not only the occupancy but also the occupant load, fuel load, height and area of the building as well as fire-fighting capabilities. Section 903.2 addresses all occupancy conditions requiring an automatic sprinkler system. Section 903.3 contains the installation requirements for all sprinkler systems in addition to the requirements of NFPA 13, NFPA 13R and NFPA 13D. The supervision and alarm requirements for sprinkler systems are contained in Section 903.4, whereas Section 903.5 refers to SBC 801, which references testing and maintenance requirements for sprinkler systems found in Section 901 and NFPA 25.

Unless specifically allowed by the code, residential sprinkler systems installed in accordance with NFPA 13R or NFPA 13D are not recognized for reductions or exceptions permitted by other sections of the code. NFPA 13 systems provide the level of protection associated with adequate fire suppression for all occupancies. NFPA 13R and NFPA 13D systems are intended more to provide adequate

===== Page 0831 =====
time for egress but not necessarily for complete suppression of the fire. Commentary Figure 903.2 lists examples of where the various sprinkler thresholds differ in application.

The area values contained in this section are intended to apply to fire areas, which are comprised of all floor areas bounded by fire barriers, fire walls or exterior walls. The minimum required fire-resistance rating of fire barrier assemblies that define a fire area is specified in Table 707.3.10. Because the areas are defined as fire areas, fire barriers, horizontal assemblies, fire walls or exterior walls are the only acceptable means of subdividing a building into smaller areas instead of installing an automatic sprinkler system. Where fire barriers and exterior walls define multiple fire areas within a single building, a fire wall defines separate buildings within one structure. Also note that some of the threshold limitations result in a requirement to install an automatic sprinkler system throughout the building while others may require only specific fire areas to be sprinkled.

Another important point is that one fire area may include floor areas in more than one story of a building (see the commentary to the definition of "Fire area" in Section 202).

The application of mixed occupancies and fire areas must be carefully researched. Often the required separation between occupancies for the purposes of applying the separated mixed-use option in Section 508.4 will result in a separation that is less than what is required to define the boundaries of a fire area. It is possible to have two different occupancies within a given fire area, treated as separated uses but with code requirements applicable to both, since they are not separated by the rating required for fire areas.

903.1.1 Alternative protection. Alternative automatic fire-extinguishing systems complying with Section 904 shall be permitted instead of automatic sprinkler protection where recognized by the applicable standard and approved by the fire code official.

This section permits the use of an alternative automatic fire-extinguishing system when approved by the fire code official as a means of compliance with the occupancy requirements of Section 903. Although the use of an alternative extinguishing system allowed by Section 904, such as a carbon dioxide system or clean-agent system, would satisfy the requirements of Section 903.2, it would not be considered an acceptable alternative for the purposes of exceptions, reductions or other code alternatives that would be applicable if an automatic sprinkler system were installed.
903.2 Where required. Approved automatic sprinkler systems in new buildings and structures shall be provided in the locations described in Sections 903.2.1 through 903.2.12.

Exception: Spaces or areas in telecommunications buildings used exclusively for telecommunications equipment, associated electrical power distribution equipment, batteries and standby engines, provided that those spaces or areas are equipped throughout with an automatic smoke detection system in accordance with Section 907.2 and are separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or not less than 2-hour horizontal assemblies constructed in accordance with Section 711, or both.

Sections 903.2.1 through 903.2.12 identify the conditions requiring an automatic sprinkler system (see Commentary Figure 903.2). The type of sprinkler system must be one that is permitted for the specific occupancy condition. An NFPA 13R sprinkler system, for example, may not be installed to satisfy the sprinkler threshold requirements for a mercantile occupancy (see Section 903.2.7). As indicated in Section 903.3.1.2, the use of an NFPA 13R sprinkler system is limited to Group R occupancies not exceeding four stories in height.

There is one exception for those spaces or areas used exclusively for telecommunications equipment. The telecommunications industry has continually stressed the need for the continuity of telephone service, and the ability to maintain this service is of prime importance. This service is a vital link between the community and the various life safety services, including fire, police and emergency medical services. The integrity of this communications service can be jeopardized not only by fire, but also by water, from whatever the source.

It must be emphasized that the exception applies only to those spaces or areas that are used exclusively for telecommunications equipment. Historically, those spaces have a low incidence of fire events. Fires in telecommunications equipment are difficult to start and, if started, grow slowly, thus permitting early detection. Such fires are typically of the smoldering type, do not spread beyond the immediate area and generally self-extinguish.

Note, however, that the exception requires a fire resistance-rated separation from other portions of the building and, most importantly,

===== Page 0832 =====
that the building cannot qualify for any code tradeoffs for fully sprinklered buildings.

903.2.1 Group A. An automatic sprinkler system shall be provided throughout buildings and portions thereof used as Group A occupancies as provided in this section.

Group A occupancies are characterized by a significant number of people who are not familiar with their surroundings. The requirement for a suppression system reflects the additional time needed for egress. The protection is also intended to extend to the occupants of the assembly group from unobserved fires in other building areas located between the story containing the assembly occupancy and the levels of exit discharge serving such occupancies. The only exception to the coverage is for Group A-5 occupancies that are open to the atmosphere. Such occupancies require only certain aspects to be sprinkled, such as certain concession stands and other enclosed use areas (see commentary, Section 903.2.1.5).

The requirement for sprinklers is based on the location and function of the space. It is not dependent on whether the area is provided with exterior walls. Outdoor areas such as pavilions and patios may have no walls but will have an occupant load and other factors that identify the assembly occupancy as such. If any of the thresholds are reached requiring sprinkler protection, then sprinkler protection must be provided whether there are exterior walls or not.

903.2.1.1 Group A-1. An automatic sprinkler system shall be provided throughout stories containing Group A-1 occupancies and throughout all stories from the Group A-1 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:

1 The fire area exceeds  \( 1115 \, m^{2} \) .

2 The fire area has an occupant load of 300 or more.

3 The fire area is located on a floor other than a level of exit discharge serving such occupancies.

4 The fire area contains a multitheater complex.

Group A-1 occupancies are identified as assembly occupancies with fixed seating, such as theaters. In addition to the high occupant load associated with these types of facilities, egress is further complicated by the possibility of low lighting levels customary during performances. The fuel load in these buildings is usually of a type and quantity that would support fairly rapid-fire development and sustained duration.
Theaters with stages pose a greater hazard. Sections 410.6 and 410.7 require stages to be equipped with an automatic sprinkler system and standpipe system, respectively. The proscenium opening must also be protected. These features compensate for the additional hazards associated with stages in Group A-1 occupancies.

This section lists four conditions that require installing a suppression system in a Group A-1 occupancy including the entire story where the A-1 occupancy is located and all intervening floors. Condition 1 requires that, if any one fire area of Group A-1 exceeds 1115 m², the automatic sprinkler system is to be installed throughout the entire story where a Group A-1 occupancy is located, regardless of whether the building is divided into more than one fire area. However, if all fire areas are less than 1115 m² (and less than the other thresholds), then sprinklers would not be required. Compartmentalization into multiple fire areas in compliance with Chapter 7 is deemed an adequate alternative to sprinkler protection.

Condition 2 establishes the minimum number of occupants for which an automatic sprinkler system is considered necessary. The determination of the actual occupant load must be based on Section 1004.

Condition 3 accounts for occupant egress delay when traversing a stairway requiring a sprinkler system, regardless of the size of occupant load. In such cases alternative emergency escape elements such as windows may not be available, making the suppression needs all the greater. It is not necessary for the occupant load to exceed 300 on a level other than the level of exit discharge serving such occupancy. Any number of Group A-1 occupants on the alternative level would be cause to apply the requirement for sprinklers. The text does not make reference to "story" but uses the term "floor," which could include mezzanines and basements.

Condition 4 states that a sprinkler system is required for multiplex theater complexes to account for the delay associated with the notification of adjacent compartmentalized spaces where the occupants may not be immediately aware of an emergency.

903.2.1.2 Group A-2. An automatic sprinkler system shall be provided throughout stories containing Group A-2 occupancies and throughout all stories from the Group A-2 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:

1 The fire area exceeds  \( 465 m^{2} \) .

===== Page 0833 =====
2 The fire area has an occupant load of 100 or more.

3 The fire area is located on a floor other than a level of exit discharge serving such occupancies.

Group A-2 assembly occupancies are intended for food or drink consumption, such as banquet halls, dancing halls and restaurants. Occupancies in Group A2 involve life safety factors such as a high occupant density, flexible fuel loading, movable furnishings and limited lighting; therefore, they must be protected with an automatic sprinkler system under any of the listed conditions.

In the case of an assembly use, the purpose of the automatic sprinkler system is to provide life safety from fire as well as preserving property. By requiring fire suppression in areas through which the occupants may egress, including the level of exit discharge serving such occupancies, the possibility of unobserved fire development affecting occupant egress is minimized.

The 465 m² threshold for the automatic sprinkler system reflects the higher degree of life safety hazard associated with Group A-2 occupancies. As alluded to earlier, Group A-2 occupancies could have low lighting levels, loud music, late hours of operation, and dense seating with ill-defined aisles. These factors in combination could delay fire recognition, confuse occupant response and increase egress time.

Although the calculated occupant load for a 465 m² space at 1.4 m² per occupant would be over 100, the occupant load threshold in Condition 2 is meant to reflect the concern for safety in these higher density occupancies. The occupant threshold requirement of 100 is intended for all Group A-2 occupancies. Any restaurant with an occupant load greater than 100 would require sprinkler protection as well. This includes fast food facilities with no low lighting. The similar intent of Condition 3 is addressed in the commentary to Section 903.2.1.1.

Note that as with Group A-1 occupancies, when sprinklers are required, they are required on the story where the Group A-2 occupancy is located and on all intervening floors leading to the levels of exit discharge.

903.2.1.3 Group A-3. An automatic sprinkler system shall be provided throughout stories containing Group A-3 occupancies and throughout all stories from the Group A-3 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:

1 The fire area exceeds 1115 m².

2 The fire area has an occupant load of 300 or more.

3 The fire area is located on a floor other than a level of exit discharge serving such occupancies.

Exception: Automatic Sprinkler System is not required in detached Mosque of Type I or Type II construction.

Group A-3 occupancies are assembly occupancies intended for worship, recreation or amusement and other assembly uses not classified elsewhere in Group A, such as Mosques, museums and libraries. While Group A-3 occupancies could potentially have a high occupant load, they normally do not have the same potential combination of life safety hazards associated with Group A-2 occupancies. As with most assembly occupancies, however, most of the occupants are typically not completely familiar with their surroundings. Where any of the three listed conditions are applicable, an automatic sprinkler system is required throughout the fire area containing the Group A-3 occupancy, including the entire story where the Group A-3 occupancy is located and throughout all floors between the Group A occupancy and exit discharge that serves that occupancy (see commentary, Sections 903.2.1 and 903.2.1.1).

903.2.1.4 Group A-4. An automatic sprinkler system shall be provided throughout stories containing Group A-4 occupancies and throughout all stories from the Group A-4 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:

1 The fire area exceeds 1115 m².

2 The fire area has an occupant load of 300 or more.

3 The fire area is located on a floor other than a level of exit discharge serving such occupancies.

Group A-4 occupancies are assembly uses intended for viewing of indoor sporting events and activities such as arenas, skating rinks and swimming pools. The occupant load density may be high depending on the extent and style of seating, such as bleachers or fixed seats, and the potential for standing room viewing.

Where any of the three listed conditions are applicable, an automatic sprinkler system is required throughout the fire area containing the Group A-4 occupancy, including the entire story where the Group A-4 occupancy is located, and in all floors between the Group A occupancy and exit discharge (see commentary, Sections 903.2.1 and 903.2.1.1).

===== Page 0834 =====
903.2.1.5 Group A-5. An automatic sprinkler system shall be provided for all enclosed Group A-5 accessory use areas in excess of 100 m².

Group A-5 occupancies are assembly uses intended for viewing of outdoor activities. This occupancy classification could include amusement park structures, grandstands and open stadiums. A sprinkler system is not required in the open area of Group A-5 occupancies because the buildings would not accumulate smoke and hot gases. A fire in open areas would also be obvious to all spectators.

Enclosed areas such as retail areas, press boxes and concession stands require sprinklers if they are in excess of 100 m². The 100 m² accessory use area is not intended to be an aggregate condition but rather per space. Thus, a press box that is 230 m² in area would need to be subdivided into areas less than 100 m² each in order to be below the threshold for sprinklers. There is no specific requirement for the separation of these spaces. It is assumed, however, that the separation would be a solid barrier of some type but without a required fire-resistance rating.

The provision is meant to mirror that in Section 1030.6.2.3, which exempts press boxes and storage facilities less than 100 m² in area from sprinkler requirements in smoke-protected assembly seating areas.

903.2.1.5.1 Spaces under grandstands or bleachers. Enclosed spaces under grandstands or bleachers shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 where either of the following exist:

1 The enclosed area is 100 m² or less and is not constructed in accordance with Section 1030.1.1.1.

2 The enclosed area exceeds 100 m².

This section provides the area threshold for automatic sprinklers to be required in an enclosed space under grandstands or bleachers. Areas that are 100 m² or less are required to be constructed in accordance with Section 1030.1.1.1 in order to be exempt from requiring automatic sprinkler protection. Enclosed areas that are greater than 100 m² are to be protected with automatic sprinklers regardless of the construction type and level of separation.

903.2.1.6 Assembly occupancies on roofs. Where an occupied roof has an assembly occupancy with an occupant load exceeding 100 for Group A-2 and 300 for other Group A occupancies, all floors between the occupied roof and the level of exit discharge shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.

Exception: Open parking garages of Type I or Type II construction.

Frequently, roof tops are being used and occupied as assembly occupancies. Building owners will provide an open-air roof-top lounge, or other use similar to a Group A-2 occupancy on the roof of a building. A roof does not meet the definition of a fire area. As such, protection of the occupants can be less than what would otherwise be required were the occupancy located on a floor rather than on the roof. In addition, even if a fire occurs within the building itself, it puts these occupants at risk. The provisions requiring sprinklers are based on the type of assembly occupancy located on the roof. The roof itself is not required to be sprinkled. The reference to Section 903.3.1.2 is added, since this use can occur on the roof of multi-family housing facilities.

The exception for open parking garages is consistent with the existing code requirement exception for open parking garages under Section 903.2.11.3 for "Buildings 16.5 m or more in height." Based on the existing wording of this section, these recreational and green spaces greater than 65 square meters (based on 0.65 square meters net per occupant) or 139 square meters (based on 1.3 square meters net per occupant) would now require the open parking garage to be sprinkled. In other words, an open recreational or green space on the roof of an open parking structure that is more than approximately 2.4 to 3.6 meters square would require the garage to be sprinkled with a dry pipe sprinkler system that is initially a major cost to the project as well as a major monthly and yearly maintenance expense. Such an expense would most likely have an adverse effect on developers doing major city urban renewal projects, deterring them from providing such amenities for the law. Additionally, there are considerable data supporting the exception's elimination of automatic sprinkler systems in open parking garages. Two sample reports that evaluated fire behavior in parking garages are:

1 2006 NFPA Fire Data Report, “Structure and Vehicle Fires in General Vehicle Parking Garages.”

2 2008 Parking Consultants Council Fire Safety Committee Report, “Parking Structure Fire Facts.”

These reports provided the following conclusions:

- There was an average of only 660 fires per year in all types of parking garages in the

===== Page 0835 =====
U.S. This represented a mere 0.006 percent of all fires annually.

There were no fire fatalities in open parking garages of Type I or II construction. On average, there were only 2 injuries per year.

There was no structural damage in 98.7 percent of the fires in parking garages.

• Vehicle fires in parking garages typically do not spread from vehicle to vehicle. Fire spread from vehicle to vehicle occurred in only 7 percent of the incidents.

Automatic sprinkler systems are required in occupancies other than open parking garages to protect the assembly occupancy above the fire and to protect the means of egress. Based on the inherent fire safety provided by open parking garages of Type I or II construction, an automatic sprinkler system is not required when an assembly use is located on the roof.

903.2.1.7 Multiple fire areas. An automatic sprinkler system shall be provided where multiple fire areas of Group A-1, A2, A-3 or A-4 occupancies share exit or exit access components and the combined occupant load of these fire areas is 300 or more.

There are two conditions required to trigger the requirements of this section. The first is that exit or exit access components of Group A-1, A-2, A-3 or A4 fire areas are shared. The second is that the combined occupant load of the fire areas that share these components exceeds 300 persons.

This section addresses the issue of multiple small assembly occupancies placed in a single-story building and not triggering a sprinkler system requirement because of the installation of a rated corridor and separation walls. The code now requires that sprinkler systems be added when the convergence of more than 300 persons share an exit. This is consistent with the intent of automatic sprinkler systems being required for life safety and to maintain tenable exiting in a fire event. A fire event that is near an exit is the same whether there are 300 occupants in one room or three rooms with 100 occupants each sharing an exit. This is also consistent with the requirement in the "multi-theater complex" for Group A-1, which is a requirement for anytime two or more theaters are in the same tenancy and does not consider occupant load as a trigger.

This will still allow single-story buildings with multiple tenancies that have separate exits and that utilize the fire area separation concept, such as buildings with multiple restaurants with separate entrances and striptyle mall buildings.
903.2.2 Ambulatory care facilities. An automatic sprinkler system shall be installed throughout the entire floor containing an ambulatory care facility where either of the following conditions exist at any time:

1 Four or more care recipients are incapable of self-preservation.

2 One or more care recipients that are incapable of self-preservation are located at other than the level of exit discharge serving such a facility.

In buildings where ambulatory care is provided on levels other than the level of exit discharge, an automatic sprinkler system shall be installed throughout the entire floor where such care is provided as well as all floors below, and all floors between the level of ambulatory care and the nearest level of exit discharge, including the level of exit discharge.

Exception: Floors classified as an open parking garage are not required to be sprinkled.

Ambulatory care facilities are Group B occupancies, which have an enhanced set of requirements that account for the fact that patients may be incapable of self-preservation and require rescue by other occupants or fire personnel. There are several aspects to the enhanced features, including smoke compartments, sprinklers and fire alarms. More specifically, the requirements for sprinklers are based on the presence of four or more care recipients at any given time that are incapable of self-preservation or any number of care recipients that are incapable of self-preservation located on a floor other than the level of exit discharge that serves the ambulatory care facility. The sprinkler requirement is limited to the floor area that contains the Group B ambulatory care facility and any floors between the ambulatory care facility and level of exit discharge (see commentary, Section 422).

903.2.3 Group E. An automatic sprinkler system shall be provided for Group E occupancies as follows:

1 Throughout all Group E fire areas greater than 1115 m \( ^{2} \)  in area.

2 The Group E fire area is located on a floor other than a level of exit discharge serving such occupancies.

Exception: In buildings where every classroom has not fewer than one exterior exit door at ground level, an automatic sprinkler system is not required in any area below the lowest level of exit discharge serving that area.

===== Page 0836 =====
3 The Group E fire area has an occupant load of 300 or more.

Group E occupancies are limited to educational purposes through the high school and day care centers serving children older than 2½ years of age. The 1115 m² fire area threshold for the sprinkler system was established to allow smaller schools and day care centers to be nonsprinklered to minimize the economic impact on these facilities. The 1115 m² threshold is similar to that used for several other occupancies, such as Group M occupancies.

Sprinklers would also be required in portions of the building located below the level of exit discharge serving that occupancy. However, there is an exception that would allow the omission of the automatic sprinkler system for the Group E fire area if there is a direct exit to the exterior from each classroom at ground level. The occupants must be able to go from the classroom directly to the outside without passing through intervening corridors, passageways or interior exit stairways.

903.2.4 Group F-1. An automatic sprinkler system shall be provided throughout all buildings containing a Group F-1 occupancy where one of the following conditions exists:

1 A Group F-1 fire area exceeds 1115 m².

2 A Group F-1 fire area is located more than three stories above grade plane.

3 The combined area of all Group F-1 fire areas on all floors, including any mezzanines, exceeds 2230 m².

Group F-1 occupancies must meet several different conditions as to when the fire area or occupancy must be sprinkled. The first three conditions are related to the difficulty of manually suppressing a fire involving a large area. Therefore, occupancies of Group F-1 must be protected throughout with an automatic sprinkler system if the fire area is in excess of 1115 m²; if the total of all fire areas is in excess of 2230 m²; or if the fire area is located more than three stories above grade plane. This is one of the few locations in the code where the total floor area of the building is aggregated for application of a code requirement. The stipulated conditions for when an automatic sprinkler system is required also apply to Group M (see Section 903.2.7) and S-1 (see Section 903.2.9) occupancies.

The following examples illustrate how the criteria of this section are intended to be applied:

If a building contains a single fire area of Group F-1 and the fire area is 1200 m², an automatic sprinkler system is required throughout the entire building; however, if this fire area is separated into two fire areas and neither is in excess of 1115 m², an automatic fire sprinkler system is not required. To be considered separate fire areas, the areas must be separated by fire barriers or horizontal assemblies having a fire-resistance rating as required in Table 707.3.10.

If a 2,785 m² Group F-1 building was equally divided into separate fire areas of 930 m² each, an automatic sprinkler system would still be required throughout the entire building. Because the aggregate area of all fire areas exceeds 2230 m², additional compartmentation will not eliminate the need for an automatic sprinkler system. However, the use of a fire wall to separate the structure into two buildings would reduce the aggregate area of each building to less than 2230 m² and each fire area to less than 1115 m², which would offset the need for an automatic sprinkler system.

903.2.4.1 Woodworking operations. An automatic sprinkler system shall be provided throughout all Group F-1 occupancy fire areas that contain wood-working operations in excess of 230 m² in area that generate finely divided combustible waste or use finely divided combustible materials.

Because of the potential amount of combustible dust that could be generated during wood-working operations, an automatic sprinkler system is required throughout a fire area when it contains a wood-working operation that exceeds 230 m² in area. Facilities where wood-working operations take place, such as cabinet making, are considered Group F-1 occupancies. The intent of the phrase “finely divided combustible waste” is to describe particle concentrations that are in the explosive range (see Chapter 22 of SBC 801 for discussion of dust-producing operations).

The extent of sprinkler coverage is only intended to be for the Group F-1 occupancy involved in the wood-working activity. If the fire area is larger than 230 m² but the wood-working area is 230 m² or less, sprinklers are not required. It is not the intent to require the installation of sprinklers throughout the building but rather in the fire area where the hazard may be present.

903.2.4.2 Not applicable -Kept for numbering.

903.2.4.3 Group F-1 upholstered furniture or mattresses. An automatic sprinkler system shall be provided throughout a Group F-1 fire area that exceeds 230 m² used for the manufacture of upholstered furniture or mattresses.

Group F-1 occupancies that manufacture upholstered furniture or mattresses in a fire area that exceeds 230 m² are required to be provided with an automatic sprinkler system

===== Page 0837 =====
throughout the fire area. Upholstered furniture and mattresses have the potential for rapid-growing and high-heat-release fires and this hazard is increased substantially where there are numerous upholstered furniture items or mattresses being manufactured. Such fires put the occupants and emergency responders at risk. This requirement exists regardless of whether the upholstered furniture has passed any fire-retardant tests.

For more information on upholstered furniture and mattresses in a Group M occupancy, see the commentary to Section 903.2.7.2 and Section 903.2.9.4 for a Group S-1 occupancy.

903.2.5 Group H. Automatic sprinkler systems shall be provided in high-hazard occupancies as required in Sections 903.2.5.1 through 903.2.5.3.

Group H occupancies are those intended for the manufacturing, processing or storage of hazardous materials that constitute a physical or health hazard. To be considered a Group H occupancy, the amount of hazardous materials is assumed to be in excess of the maximum allowable quantities permitted by Table 307.1(1) and Table 307.1(2)

903.2.5.1 General. An automatic sprinkler system shall be installed in Group H occupancies.

This section requires an automatic sprinkler system in all Group H occupancies. Even though in some instances the hazard associated with the occupancy may be one that is not a fire hazard, an automatic sprinkler system is still required to minimize the potential for fire spreading to the high-hazard use; that is, the sprinklers protect the high-hazard area from fire outside the area. This section does not prohibit the use of an alternative automatic fire-extinguishing system in accordance with Section 904. When a water-based system is not compatible with the hazardous materials involved and thus creates a dangerous condition, an alternative fire-extinguishing system should be used. For example, combustible metals, such as magnesium and titanium, have a serious record of involvement with fire and are typically not compatible with water (see commentary, Chapter 59 of SBC 801).

Where control areas are used to regulate the quantity of hazardous material within a building, the building is not considered a Group H occupancy. Unless a building would be required by some other code provision to be protected with sprinklers, control areas can be used to control the allowable quantities of hazardous materials in a building so as to not warrant a Group H classification and its mandatory sprinkler requirements.
903.2.5.2 Group H-5 occupancies. An automatic sprinkler system shall be installed throughout buildings containing Group H-5 occupancies. The design of the sprinkler system shall be not less than that required by this code for the occupancy hazard classifications in accordance with Table 903.2.5.2.

Where the design area of the sprinkler system consists of a corridor protected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13.

Group H-5 occupancies are structures that are typically used as semiconductor fabrication facilities and comparable research laboratory facilities that use hazardous production materials (HPM). Many of the materials used in semiconductor fabrication present unique hazards. Several of the materials are toxic, while some are corrosive, water reactive or pyrophoric. Fire protection for these facilities is aimed at preventing incidents from escalating and producing secondary threats beyond a fire, such as the release of corrosive or toxic materials. Because of the nature of Group H-5 facilities, the overall amount of hazardous materials can far exceed the maximum allowable quantities given in Table 307.1(1) and Table 307.1(2). Although the amount of HPM material is restricted in fabrication areas, the quantities of HPM in storage rooms normally will be in excess of those allowed by the tables. Additional requirements for Group H-5 facilities are located in Chapter 27 of SBC 801 and Section 415.11 of the code.

This section also specifies the sprinkler design criteria, based on NFPA 13, for various areas in a Group H-5 occupancy (see commentary, Table 903.2.5.2). When the corridor design area sprinkler option is used, a maximum of 13 sprinklers must be calculated. This exceeds the requirements of NFPA 13 for typical egress corridors, which require a maximum of either five or seven calculated sprinklers, depending on the extent of protected openings in the corridor. The increased number of calculated corridor sprinklers is based on the additional hazard associated with the movement of hazardous materials in corridors of Group H-5 facilities.

Table 903.2.5.2 designates the appropriate occupancy hazard classification for the various areas within a Group H-5 facility. The listed occupancy hazard classifications correspond to specific sprinkler system design criteria in NFPA 13. Ordinary Hazard Group 2 occupancies, for example, require a minimum design density of 8.1 Liters per minute per m² with a minimum design area of 140 m². An Extra Hazard Group 2 occupancy, in turn,

===== Page 0838 =====
requires a minimum design density of 16.3 Liters per minute per  \( m^{2} \)  with a minimum operating area of 230  \( m^{2} \) . The increased overall sprinkler demand for Extra Hazard Group 2 occupancies is based on the potential use and handling of substantial amounts of hazardous materials, such as flammable or combustible liquids.

903.2.5.3 Pyroxyin plastics. An automatic sprinkler system shall be provided in buildings, or portions thereof, where cellulose nitrate film or pyroxylin plastics are manufactured, stored or handled in quantities exceeding 45 kg.

Cellulose nitrate (pyroxylin) plastics pose unusual and substantial fire risks. Pyroxylin plastics are the most dangerous and unstable of all plastic compounds. The chemically bound oxygen in their structure causes them to burn vigorously in the absence of atmospheric oxygen. Although these compounds produce approximately the same amount of energy as paper when they burn, pyroxylin plastics burn at a rate as much as 15 times greater than comparable common combustibles. When burning, these materials release highly flammable and toxic combustion by-products. Consequently, cellulose nitrate fires are very difficult to control. Although this section specifies a sprinkler threshold quantity of 45 kg, the need for additional fire protection should be considered for pyroxylin plastics in any amount.

903.2.6 Group I. An automatic sprinkler system shall be provided throughout buildings with a Group I fire area.

Exceptions:

1. An automatic sprinkler system installed in accordance with Section 903.3.1.2 shall be permitted in Group I-1 Condition 1 facilities.

2. An automatic sprinkler system is not required where Group I-4 day care facilities are at the level of exit discharge and where every room where care is provided has not fewer than one exterior exit door.

3. In buildings where Group I-4 day care is provided on levels other than the level of exit discharge, an automatic sprinkler system in accordance with Section 903.3.1.1 shall be installed on the entire floor where care is provided, all floors between the level of care and the level of exit discharge, and all floors below the level of exit discharge other than areas classified as an open parking garage.
The Group I occupancy is divided into four individual occupancy classifications based on the degree of detention, supervision and physical mobility of the occupants. The evacuation difficulties associated with the building occupants creates the need to incorporate a defend-in-place philosophy of fire protection in occupancies of Group I. For this reason, all such occupancies are to be protected with an automatic sprinkler system. Note that this section is applicable to the entire building that contains a Group I occupancy.

Of particular note, this section encompasses all Group I-3 occupancies where more than five persons are detained (see Section 308.4). There has been considerable controversy concerning the use of automatic sprinklers in detention and correctional occupancies. Special design considerations can be taken into account to alleviate the perceived problems with sprinklers in sleeping units. Sprinklers that reduce the likelihood of vandalism as well as the potential to hang oneself are commercially available. Knowledgeable designers can incorporate certain design features to increase reliability and decrease the likelihood of damage to the system.

Group I-4 occupancies would include either adult-only care facilities or occupancies that provide personal care for more than five children 2½ years of age or less on a less-than-24-hour basis. Because the degree of assistance and the time needed for egress cannot be gauged, an automatic sprinkler system is required.

There are three exceptions to this section. Exception 1 permits Group I-1 Condition 1 occupancies to be protected throughout with an NFPA 13R system instead of an NFPA 13 system. This is the lower risk condition for Group I-1 occupancies. Group I-1 Condition 2 occupancies would be required to use an NFPA 13 system.

Exception 2 exempts sprinkler systems completely if the day care center is at the level of exit discharge and every room has at least one exterior exit door. Note that day cares to which this section applies are considered by Section 308.6.1 to be Group E occupancies. An automatic sprinkler system would not be required unless dictated by the requirements in Section 903.2.2 (see commentary, Section 308.6.1).

Exception 3 is also related to day cares that are still classified as Group I-4 by nature of the location in the building. In that case, an NFPA 13 system would be required on the floor where the center is located and all floors between and including the level of exit discharge. This is less

===== Page 0839 =====
stringent than the main requirement in Section 903.2.6 that requires the entire building to be sprinkled. As defined in Section 202, a Group I-4 childcare facility located at the level of exit discharge and accommodating no more than 100 children, with each child care room having an exit directly to the exterior, would be classified as a Group E occupancy.

903.2.7 Group M. An automatic sprinkler system shall be provided throughout buildings containing a Group M occupancy where one of the following conditions exists:

1 A Group M fire area exceeds 1115 m².

2 A Group M fire area is located more than three stories above grade plane.

3 The combined area of all Group M fire areas on all floors, including any mezzanines, exceeds 2230 m².

The sprinkler threshold requirements for Group M occupancies are identical to those of Group F-1 and S-1 occupancies (see commentary, Section 903.2.4). Automatic sprinkler systems for mercantile occupancies are typically designed for an Ordinary Hazard Group 2 classification in accordance with NFPA 13. If high-piled storage (see Section 903.2.7.1) is anticipated, additional levels of fire protection may be required. Also, some merchandise in mercantile occupancies, such as aerosols, rubber tires, paints and certain plastic commodities, even at limited storage heights, are considered beyond the standard Class I through IV commodity classification assumed for mercantile occupancies in NFPA 13 and may warrant additional fire protection.

903.2.7.1 High-piled storage. An automatic sprinkler system shall be provided in accordance with SBC 801 in all buildings of Group M where storage of merchandise is in high-piled or rack storage arrays.

Regardless of the size of the Group M fire area, an automatic sprinkler system may be required in a high-piled storage area. High-piled storage includes piled, palletized, bin box, shelf or rack storage of Class I through IV commodities to a height greater than 3600 mm and certain high-hazard commodities greater than 1800 mm. Chapter 23 of SBC 801 provides a package of requirements that may include sprinkler protection depending on the size of the high-piled storage area. The design standard for the sprinkler protection of high-piled storage is NFPA 13, which addresses the many different types and configurations of high-piled storage.

903.2.7.2 Group M upholstered furniture or mattresses. An automatic sprinkler system shall be provided throughout a Group M fire area where the area used for the display and sale of upholstered furniture or mattresses exceeds 465 m².
Group M occupancies that display and sell upholstered furniture or mattresses in a fire area that exceeds 465 m² are required to be provided with an automatic sprinkler system throughout the fire area. These occupancies are provided with an increased area for display of upholstered furniture and mattresses of 465 m² versus 230 m² required for Group F-1 and S-1 occupancies. As noted in the commentary for Group F-1 occupancies, upholstered furniture and mattresses have the potential for rapidly growing and high-heat-release fires. This hazard is increased substantially when there are numerous upholstered furniture items or mattresses on display. Such fires put the occupants and emergency responders at risk. This requirement exists regardless of whether the upholstered furniture has passed any fire-retardant tests.

The code does not specifically address what constitutes upholstered furniture, but by simple dictionary definition, upholstered furniture has seats covered with padding, springs, webbing and fabric or leather covers. The code does not make any distinction between levels of padding and upholstery provided on furniture, which was intentional. The proponent's reason statement for code change F135-07/08 stated, in part, "the American Home Furnishings Alliance (AHFA) and the National Home Furnishings Association (NHFA) have examined proposals for exempting vendors of certain constructions of furniture and concluded that such exemptions would be impractical for building officials to enforce. This is the case because the internal construction of furniture cannot be established reliably without deconstructing it."

903.2.8 Group R. An automatic sprinkler system installed in accordance with Section 903.3 shall be provided throughout all buildings with a Group R fire area.

This section requires sprinklers in any building that contains a Group R fire area. This includes uses such as hotels, apartment buildings, group homes and dormitories. There are no minimum criteria and no exceptions.

It should be noted that buildings constructed under SBC 1101/1102 are not included in Group R and would not, therefore, be subject to these particular requirements. SBC 1101/1102 is a stand-alone code for the construction of detached one- and two-family dwellings and multiple single-family dwellings (townhouses) not more than three stories in height with a separate means of egress and addresses the requirements for sprinklers in a different way. That is, all of the provisions for new construction that affect those buildings are

===== Page 0840 =====
to be covered exclusively by SBC 1101/1102 and are not to be covered by another International Code. Buildings that do not fall within the scope of SBC 1101/1102 would be classified in Group R and be subject to these provisions.

With respect to life safety, the need for a sprinkler system is dependent on the occupants' proximity to the fire and the ability to respond to a fire emergency. Group R occupancies could contain occupants who may require assistance to evacuate, such as infants, those with a disability or who may simply be asleep. While the presence of a sprinkler system cannot always protect occupants in residential buildings who are aware of the ignition and either do not respond or respond inappropriately, it can prevent fatalities outside of the area of fire origin regardless of the occupants' response. Section 903.3.2 requires quick-response or residential sprinklers in all Group R occupancies. Full-scale fire tests have demonstrated the ability of quick-response and residential sprinklers to maintain tenability from flaming fires in the room of fire origin.

Where a different occupancy is located in a building with a residential occupancy, the provisions of this section still apply, and the entire building is required to be provided with an automatic sprinkler system regardless of the type of mixed-use condition considered. This is consistent with the mixed-use provisions in Chapter 5. The type of sprinkler system permitted in the different types of Group R occupancies is further clarified in Sections 903.2.8.1 through 903.2.8.4.

903.2.8.1 Group R-3. An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in Group R-3 occupancies.

Group R-3 occupancies are essentially one-and two-family dwellings that fall outside the scope of SBC 1101/1102; thus, an NFPA 13D system is appropriate. It should be noted there is no restriction on the use of NFPA 13 or NFPA 13R systems.

903.2.8.2 Group R-4 Condition 1. An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in Group R-4 Condition 1 occupancies.

Group R-4 Condition 1 is the lesser of the risk categories for Group R-4 occupancies. The occupants are more capable of evacuating without assistance. Therefore, they are treated no differently than a Group R-3 occupancy.

903.2.8.3 Group R-4 Condition 2. An automatic sprinkler system installed in accordance with Section 903.3.1.2 shall be permitted in Group R-4 Condition 2 occupancies.

In Group R-4, Condition 2 occupancies, the occupants need more assistance evacuating a building; therefore, an NFPA 13R system is required, which is more robust. It should be noted that there are some concerns with NFPA 13R systems not adequately addressing attic spaces as typically NFPA 13R systems focus primarily on the main habitable portion of the building. Specific compliance conditions are provided in Section 903.3.1.2.3.

903.2.8.4 Care facilities. An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in care facilities with five or fewer individuals in a single-family dwelling.

This section is similar to Sections 903.2.8.1 and 903.2.8.2 and allows the use of an NFPA 13D system in place of an NFPA 13 or 13R system. In this case, it is specific to smaller care facilities with five or fewer residents. Again, while not technically a single-family dwelling, they are very similar in nature based on the type and actual use of the building.

903.2.9 Group S-1. An automatic sprinkler system shall be provided throughout all buildings containing a Group S-1 occupancy where one of the following conditions exists:

1 A Group S-1 fire area exceeds 1115 m².

2 A Group S-1 fire area is located more than three stories above grade plane.

3 The combined area of all Group S-1 fire areas on all floors, including any mezzanines, exceeds 2230 m².

4 A Group S-1 fire area used for the storage of commercial motor vehicles where the fire area exceeds 465 m².

An automatic sprinkler system must be provided throughout all buildings containing a Group S-1 occupancy fire area where the fire area exceeds 1115 m²; is more than three stories above grade plane; combined, on all floors including mezzanines, exceeds 2230 m²; or is used for the storage of commercial motor vehicles and exceeds 465 m². See the commentary to “Commercial motor vehicle” in Chapter 2.

The first three sprinkler threshold requirements for Group S-1 occupancies are identical to those of Groups F-1 and M (see commentary, Sections 903.2.4 and 903.2.7). Group S-1 occupancies, such as warehouses and self-storage buildings, are assumed to be used for the storage of combustible materials. While high-piled storage does not change the Group S-1 occupancy classification, automatic sprinkler protection, if required, may have to

===== Page 0841 =====
comply with the additional requirements of Chapter 32 of SBC 801. High-piled stock or rack storage in any occupancy must comply with the code and SBC 801.

903.2.9.1 Repair garages. An automatic sprinkler system shall be provided throughout all buildings used as repair garages in accordance with Section 406, as shown:

1 Buildings having two or more stories above grade plane, including basements, with a fire area containing a repair garage exceeding 930m².

2 Buildings not more than one story above grade plane, with a fire area containing a repair garage exceeding 1115 m².

3 Buildings with repair garages servicing vehicles parked in basements.

4 A Group S-1 fire area used for the repair of commercial motor vehicles where the fire area exceeds  \( 465 \, m^{2} \) .

Automatic sprinklers may be required in repair garages, depending on the quantity of combustibles present, their location and floor area. In addition, any Group S-1 fire area intended for the repair of commercial motor vehicles that exceeds  \( 465 \, m^{2} \)  would require sprinklers. This is the same criteria as Group S-1 occupancies and Group S-2 enclosed parking garages storing commercial motor vehicles. Repair garages may contain significant quantities of flammable liquids and other combustible materials. These occupancies are typically considered Ordinary Hazard Group 2 occupancies as defined in NFPA 13. Portions of repair garages used for parts cleaning using flammable or combustible liquids may require automatic sprinkler protection. If quantities of hazardous materials exceed the limitations in Section 307 for maximum allowable quantities per control area, the repair garage would be reclassified as a Group H occupancy. Note that the term "commercial motor vehicles" is specially defined in Chapter 2.

903.2.9.2 Bulk storage of tires. Buildings and structures where the area for the storage of tires exceeds  \( 565 \, m^{3} \)  shall be equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1.

This section specifies when an automatic sprinkler system is required for the bulk storage of tires based on the volume of the storage area as opposed to a specific number of tires. Even in fully sprinkled buildings, tire fires pose significant problems to fire department. Tire fires produce thick smoke and are difficult to extinguish by sprinklers alone. NFPA 13 contains specific fire protection requirements for the storage of rubber tires.

Whether the volume of tires is divided into different fire areas or not is irrelevant to the application of this section. If the total for all areas where tires are stored is great enough that the resultant storage volume exceeds 565 m \( ^{3} \) , the building must be sprinkled throughout. See the commentary to the Section 202 definition of "Tires, bulk storage of" for further information.

903.2.9.3 Reserved for numbering purpose.

903.2.9.4 Group S-1 upholstered furniture and mattresses. An automatic sprinkler system shall be provided throughout a Group S-1 fire area where the area used for the storage of upholstered furniture or mattresses exceeds 230 m².

Exception: Self-service storage facilities not greater than one story above grade plane where all storage spaces can be accessed directly from the exterior.

The area threshold to provide an automatic sprinkler system is the same as for Group F-1 except that, in this case, upholstered furniture and mattresses are being stored and not manufactured. Group M has a similar threshold but is required for larger occupancies containing such items with an area of  \( 465 \, m^{2} \)  versus what is required for Group S-1 and F-1 occupancies of  \( 230 \, m^{2} \) . See the commentary to Section 903.2.7.2 for Group M and Section 903.2.4.3 for Group F-1. Again, it is important to note that the threshold is based on the square footage of the fire area.

This section specifically includes self-storage warehouses since it is highly likely that upholstered furniture and mattresses will be stored in such units. The automatic sprinkler system is required to be provided based on the square footage of the fire area and not on the amount of upholstered furniture or mattresses present.

The exception acknowledges that single-story self-storage buildings, regardless of size, without interior corridors and in which all the individual spaces have direct access to the outside, do not have to be provided with an automatic sprinkler system. This is based on the reduced life safety risk in these facilities and the direct and independent means of egress that each storage space has.

903.2.10 Group S-2 parking garages. An automatic sprinkler system shall be provided throughout buildings classified as parking garages where any of the following conditions exists:

===== Page 0842 =====
1 Where the fire area of the enclosed parking garage in accordance with Section 406.6 exceeds 1115 m².

2 Where the enclosed parking garage in accordance with Section 406.6 is located beneath other groups.

Exception: Enclosed parking garages located beneath Group R-3 occupancies.

3 Where the fire area of the open parking garage in accordance with Section 406.5 exceeds 4460 m².

This section provides requirements for both enclosed and open parking garages. An enclosed parking garage does not allow the dissipation of smoke and hot gases as readily as an open parking structure, which is also considered a Group S-2 occupancy. For this reason, the fire area threshold for an enclosed parking garage is much lower than for an open parking garage. If the enclosed parking garage has a fire area greater than 1115 m² or is located beneath another occupancy group, the enclosed parking garage must be protected with an automatic sprinkler system. This requirement that the enclosed parking garage located beneath other occupancy groups is required to be sprinkled is based on the potential for a fire to develop undetected, which would endanger the occupants of the other occupancy. The 1115 m² threshold is similar to other occupancies such as Groups M and S-1. The exception exempts enclosed garages in buildings where the garages are located below a Group R3 occupancy. The exception is essentially moot since the code requires all buildings with a Group R occupancy to be sprinkled throughout. Because the entire building with the residential occupancy is required to be sprinkled according to Section 903.2.8, the garage would be sprinkled as well. It should be noted that if the Group R-3 occupancy was protected with an NFPA 13D system, the enclosed parking garage would not require sprinklers.

903.2.10.1 Commercial parking garages. An automatic sprinkler system shall be provided throughout buildings used for storage of commercial motor vehicles where the fire area exceeds 465 m².

Because of the larger-sized vehicles involved in commercial parking structures, such as those housing commercial motor vehicles as defined in Section 202, a more stringent sprinkler threshold is required. Bus garages may also be located adjacent to passenger terminals (Group A-3) that have a substantial occupant load. Commercial parking requires only a single vehicle in order to be classified as commercial parking.
The criterion for sprinkler protection is based on the size of the fire area and not the size of the commercial parking. If the commercial parking involves only 100 m² but the fire area exceeds 465 m², sprinkler protection is required.

903.2.10.2 Mechanical-access enclosed parking garages. An approved automatic sprinkler system shall be provided throughout buildings used for the storage of motor vehicles in a mechanical-access enclosed parking garage. The portion of the building that contains the mechanical-access enclosed parking garage shall be protected with a specially engineered automatic sprinkler system.

These occupancies are different from the traditional open mechanical-access parking garage in that there are no openings, and the entire structure is enclosed. They are more similar to automated high-rack storage systems with no floors, no stairwells and no above-ground level access, with the exception of maintenance walkways and ladders.

An enclosed mechanical-access parking garage offers many fire-fighting challenges; most are constructed in a building shell, without a floor system. The vehicles are parked in a cage/rack system, with no safe elevated access to the interior of the structure. With fire fighter safety in mind and to have the ability to use fixed fire suppression to extinguish or control these fires, this section prescriptively requires a performance-based designed sprinkler system specifically within the portion of the building that contains the mechanical-access parking garage and an approved automatic sprinkler system in the other areas of the building.

903.2.11 Specific building areas and hazards. In all occupancies other than Group U, an automatic sprinkler system shall be installed for building design or hazards in the locations set forth in Sections 903.2.11.1 through 903.2.11.6.

Sections 903.2.11.1 through 903.2.11.6 specify certain conditions under which an automatic sprinkler system is required, even in otherwise nonsprinklered buildings. As indicated, the listed conditions in the noted sections are applicable to all occupancies except Group U. Most structures that qualify as Group U do not typically have the type of conditions stipulated in Sections 903.2.11.1 through 903.2.11.6.

903.2.11.1 Stories without openings. An automatic sprinkler system shall be installed throughout all stories, including basements, of all buildings where the floor area exceeds 140 m² and where the story does not comply with the following criteria for exterior wall openings:

1 Openings below grade that lead directly to ground level by an exterior stairway

===== Page 0843 =====
complying with Section 1011 or an outside ramp complying with Section 1012. Openings shall be located in each 15 m, or fraction thereof, of exterior wall in the story on at least one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 15 m.

2 Openings entirely above the adjoining ground level totalling not less than 1.85 m \( ^{2} \)  in each 15 m, or fraction thereof, of exterior wall in the story on at least one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 15 m The height of the bottom of the clear opening shall not exceed 1100 mm measured from the floor.

Because of both the lack of openings in exterior walls for access by the fire department for firefighting and rescue and the problems associated with venting the products of combustion during fire suppression operations, all stories, including any basements of buildings that do not have adequate openings as defined in this section, must be equipped with an automatic sprinkler system. This section applies to stories without sufficient exterior openings where the floor area exceeds 140 m \( ^{2} \)  and where the building is not otherwise required to be fully sprinkled. The requirement for an automatic sprinkler system in this section applies only to the affected area and does not mandate sprinkler protection throughout the entire building.

Stories without openings, as defined in this section, are stories that do not have at least  \( 1.85 \, m^{2} \)  of opening leading directly to ground level in each 15 m or fraction thereof on at least one side. Since exterior doors will provide openings of  \( 1.85 \, m^{2} \) , or slightly less in some occupancies, exterior stairways and ramps in each 15 m are considered acceptable.

This section specifically states that the required openings be distributed such that the lineal distance between adjacent openings does not exceed 15 m. If the openings in the exterior wall are located without regard to the location of the adjacent openings, it is possible that segments of the exterior wall will not have the required access to the interior of the building for firefighting purposes. Any arrangement of required stairways, ramps or openings that results in a portion of the wall 15 m or more in length with no openings to the exterior does not meet the intent of the code that access be provided in each 15 m (see Commentary Figure 903.2.11.1).
There is a further restriction on openings that are entirely above grade. More specifically, to support fire-fighting operations the openings need to be accessible and usable. Therefore, Item 2 specifies that the maximum sill height be 1100 mm above the floor. This height is consistent with the height provided for emergency escape and rescue windows in Section 1030.3.

One application of this section has been addressed and is in the 2015 edition of International Code Interpretations. It addresses automotive service shops that have below-grade service areas where employees perform oil changes and other minor maintenance services. The below-grade areas are typically open to the grade-level service bays via openings providing access to the underside of the vehicles without requiring the vehicle to be lifted into the air. Inasmuch as the below-grade space has no openings directly to the exterior, the question was asked if it would be regulated as a windowless story and thus be required to be equipped with an automatic fire suppression system in accordance with Section 903.2.11.1.

The answer to that question is no. Because of the openness between the adjacent service levels, the below-grade area would be more appropriately regulated similar to a mezzanine rather than a story. A mezzanine is not regulated as a separate story but rather as part of the same story that it serves. Therefore, if the below-grade service level is in compliance with the applicable provisions of Section 505, the windowless story provisions of Section 903.2.11.1 would be evaluated based on the exterior wall openings of the main level and not the service mezzanine below. The direct interconnections between the two adjacent floor levels by multiple service openings provide access to the lower service area for firefighting and rescue operations. As such, it would not be regulated as a windowless story. The requirement to sprinkler the basement is independent of mixed-use conditions. Whether the basement is separated or Nonseparated is irrelevant to the need for sprinkler protection, nor does the requirement to provide sprinklers in the basement imply that sprinklers must be provided elsewhere. This requirement is applicable to the basement or any story without openings irrespective of other code provisions. Also, these provisions are not based on the size of a fire area but rather on the size of the basement. Thus, subdividing the basement into multiple fire areas would have no effect on the requirement. However, one benefit of the multiple fire areas could be that each fire area

===== Page 0844 =====
could have a separate limited area sprinkler system with less than 20 sprinklers.

903.2.11.1.1 Opening dimensions and access. Openings shall have a minimum dimension of not less than 750 mm. Access to such openings shall be provided for the fire department from the exterior and shall not be obstructed in a manner such that firefighting or rescue cannot be accomplished from the exterior.

To qualify, an opening must not be less than 750 mm in least dimension and must be accessible to the fire department from the exterior. The minimum opening dimension gives fire department personnel access to the interior of the story or basement for firefighting and rescue operations and provides openings that are large enough to vent the products of combustion.

903.2.11.1.2 Openings on one side only. Where openings in a story are provided on only one side and the opposite wall of such story is more than 23 m from such openings, the story shall be equipped throughout with an approved automatic sprinkler system, or openings as specified above shall be provided on not fewer than two sides of the story.

If openings are provided on only one side, an automatic sprinkler system would still be required if the opposite wall of the story is more than 23 m from existing openings. An alternative to providing the automatic sprinkler system would be to design openings on at least two sides of the exterior of the building. As long as the story being considered is not a basement, the openings on two sides can be greater than 23 m from any portion of the floor. In basements, if any portion is more than 23 m from the openings, the entire basement must be equipped with an automatic sprinkler system, as indicated in Section 903.2.11.1.3. Providing openings on more than one wall allows cross ventilation to vent the products of combustion [see Commentary Figure 903.2.11.1.2(1), Figure 903.2.11.1.2(2), Figure 903.2.11.1.2(3), and Figure 903.2.11.1.2(4)].

903.2.11.1.3 Basements. Where any portion of a basement is located more than 23 m from openings required by Section 903.2.11.1, or where walls, partitions or other obstructions are installed that restrict the application of water from those streams, the basement shall be equipped throughout with an approved automatic sprinkler system.

The 23 m distance is intended to be measured in the line of travel not in a straight line perpendicular to the wall. Where obstructions, such as walls or other partitions, are present in a basement, the walls and partitions enclosing any room or space must have openings that provide an equivalent degree of fire department access to that provided by the openings prescribed in Section 903.2.11.1 for exterior walls. When obstructions such as walls or partitions are installed in the basement, the ability to apply hose streams through these openings and reach the basement area is reduced or eliminated. The configuration and clear-opening requirements become useless when an interior wall or other obstruction is placed inside the basement. In that case, it is reasonable to require automatic fire sprinklers to provide adequate protection in the basement. If an equivalent degree of fire department access to all portions of the floor area is not provided, the basement would require an automatic sprinkler system.

Rubbish and linen chutes. An automatic sprinkler system shall be installed at the top of rubbish and linen chutes and in their terminal rooms. Chutes shall have additional sprinkler heads installed at alternate floors and at the lowest intake. Where a rubbish chute extends through a building more than one floor below the lowest intake, the extension shall have sprinklers installed that are recessed from the drop area of the chute and protected from freezing in accordance with Section 903.3.1.1. Such sprinklers shall be installed at alternate floors, beginning with the second level below the last intake and ending with the floor above the discharge. Access to sprinklers in chutes shall be provided for servicing.

Gravity rubbish (waste) and linen chutes can pose a significant hazard to building occupants if they are not properly installed and protected. Generally, these systems are installed in high-occupancy buildings where the occupants will be sleeping or are incapable of self-rescue, such as in Group I, R-1 and R-2 occupancies. For occupant convenience, openings to the chutes are commonly provided in areas accessible to the public and, in older buildings, the chute opening may be located in an exit access corridor. In comparison to other building shafts, gravity rubbish and linen chutes always contain fuel. As bags of waste debris or linen fall through the chute, they can deposit fluids such as waste cooking oil, which adheres to the shaft surface. This waste material and other debris provide fuel that can support and accelerate vertical fire spread. The greatest accumulation of fuel will be in the termination room; however, a significant amount of fuel that covers the interior surface area of the chute will be found in the sections of chutes closest to the collection or termination room. Therefore, it is important that the automatic sprinklers be properly placed and protected so they are available in the event

===== Page 0845 =====
of a fire in the termination room and to protect waste compaction equipment where such equipment is installed.

Installation of gravity chutes for rubbish or linen requires compliance with the code, SBC 801 and Chapter 6 of NFPA 82. Under the code, permanent rubbish and linen chutes are constructed inside of a fire-resistance-rated shaft assembly with a minimum 1-hour fire-resistance rating in buildings less than four stories in height; in buildings four or more stories in height, the fire-resistance rating is increased to 2 hours by Section 713.4 of SBC 801. The design of the shaft system and its openings must also comply with the requirements in Sections 713.11 and 713.13 of SBC 801, which require the termination room receiving the discharged material to be separated from the building by a fire-resistance rating equivalent to that of the shaft that it serves.

Section 713.13.6 requires the installation of an automatic sprinkler system in rubbish and linen chutes to comply with the requirements of Section 903.2.11.2. Section 903.2.11.2 correlates with the requirements in Chapter 22 of NFPA 13. Chapter 22 of NFPA 13 contains the special occupancy requirements for all buildings, including gravity waste and linen chutes. The provisions align the code and SBC 801 requirements with those in NFPA 82 and NFPA 13.

A critical term in this section is “extension.” The word was selected to address chutes installed in buildings of pedestal construction or other designs in which the fire-resistant construction shaft and chute pass through a less hazardous occupancy, such as a Group S-2 parking garage, or other floors that do not have access to the shaft. In these areas, chute openings are generally not provided. As a result, this section now contains a specific provision that may impose a requirement for sprinklers in the portion of the chute that serves as an extension beyond the last intake and the termination room or discharge area.

Because objects will be falling through the chute, the code requires the chute sprinklers to be recessed and protected from impact. Sprinklers are not required at every story housing a chute. The code requires automatic sprinklers at the top of the chute and at its termination. In addition, sprinkler heads are required at alternate floors within the chute, with a head being installed at the floor level with the lowest intake point into the chute. Previously, these additional sprinkler heads were only required where the shaft extended through three or more floors. These revisions, plus the previously discussed requirements for extensions, may result in additional sprinkler heads within some shafts as compared to the previous requirements.

Sprinklers in chutes that are in locations subject to freezing require freeze protection in accordance with the requirements of Section 903.3.1.1 and, therefore, the NFPA 13 standard. This can be accomplished using a dry-pendant sprinkler or constructing a drypipe sprinkler system.

903.2.11.3 Buildings 16.5 meter or more in height. An automatic sprinkler system shall be installed throughout buildings that have one or more stories with an occupant load of 30 or more located 16.5 m or more above the lowest level of fire department vehicle access, measured to the finished floor.

Exception: Occupancies in Group F-2.

Because of the difficulties associated with manual suppression of a fire in mid-rise buildings in excess of 16.5 m above the lowest level of fire department vehicle access, an automatic sprinkler system is required throughout the building for all occupancies, with the exception of Group F-2. Buildings that qualify for a sprinkler system under this section are not necessarily high-rise buildings as defined in Section 202 and are focused also on those with occupants located on the upper floors. These provisions apply only to buildings with occupied floors having an occupant load of 30 or more located on stories 16.5 m or greater from fire department vehicle access. The 16.5 m is measured to the finished floor (see Commentary Figure 903.2.11.3).

903.2.11.4 Ducts conveying hazardous exhausts. Where required by SBC 501, automatic sprinklers shall be provided in ducts conveying hazardous exhaust or flammable or combustible materials.

Exception: Ducts where the largest cross-sectional diameter of the duct is less than 250 mm.

Section 510 of SBC 501 addresses the requirements for hazardous exhaust systems. To protect against the spread of fire within a hazardous exhaust system and to prevent a duct fire from involving the building, an automatic sprinkler system must be installed to protect the exhaust duct system. Where materials conveyed in the ducts are not compatible with water, alternative extinguishing agents should be used. The fire suppression requirement is intended to apply to exhaust systems having an actual fire hazard. An automatic sprinkler system in the duct would be of little value for an exhaust system that conveys only nonflammable or

===== Page 0846 =====
noncombustible materials, fumes, vapors or gases.

The exception recognizes the reduced hazard associated with smaller ducts and the impracticality of installing sprinkler protection. Another exception in SBC 501 indicates that laboratory hoods that meet specific provisions of SBC 501 are not required to be suppressed. Because SBC 501 is more specific in this regard, it should be consulted for the proper application of the exception.

903.2.11.5 Commercial cooking operations. An automatic sprinkler system shall be installed in commercial kitchen exhaust hood and duct systems where an automatic sprinkler system is used to comply with Section 904.

An automatic suppression system is required for commercial kitchen exhaust hood and duct systems where required by Section 609 of SBC 801 or by SBC 501 to have a Type I hood. Type I hoods are required for commercial cooking equipment that produces grease-laden vapors or smoke. Section 904.13 recognizes that alternative extinguishing systems other than an automatic sprinkler system may be used. Where an automatic sprinkler system is used for commercial cooking operations, it must comply with the requirements identified in Section 904.13.4.

903.2.11.6 Other required suppression systems. In addition to the requirements of Section 903.2, the provisions indicated in Table 903.2.11.6 require the installation of a fire suppression system for certain buildings and areas.

In addition to Section 903.2, requirements for automatic fire suppression systems are also found elsewhere in the code as indicated in Table 903.2.11.6.

Table 903.2.11.6 identifies other sections of the code that require an automatic fire protection system based on the specific occupancy or use because of the unique hazards of such use or occupancy. The table does not identify the various sections of the code that contain design alternatives based on the use of an automatic fire protection system, typically an automatic sprinkler system.

903.2.12 During construction. Automatic sprinkler systems required during construction, alteration and demolition operations shall be provided in accordance with Chapter 33 of SBC 801 Code.

Chapter 33 of the code and Chapter 33 of SBC 801 address fire safety requirements during construction, alteration or demolition work. Working sprinkler systems should remain operative at all times unless it is absolutely necessary to shut down the system because of the proposed work. All sprinkler system impairments should be rectified as quickly as possible unless specific prior approval has been obtained from the fire code official. Buildings with a required sprinkler system should not be occupied unless the sprinkler system has been installed and tested consistent with Section 901.5. If the system must be placed out of service, the requirements of Section 901.7 of SBC 801 are necessary to address the temporary impairment to the fire protection system.

903.3 Installation requirements. Automatic sprinkler systems shall be designed and installed in accordance with Sections 903.3.1 through 903.3.8.

Specific design, installation and testing criteria are given for automatic sprinkler systems in the sections and subsections that follow, as well as an indication of the applicability of a nationally recognized standard in the area. The information required to complete a thorough review of an automatic sprinkler system is listed in Commentary Figure 903.3.

903.3.1 Standards. Sprinkler systems shall be designed and installed in accordance with Section 903.3.1.1 unless otherwise permitted by Sections 903.3.1.2 and 903.3.1.3 and other chapters of this code, as applicable.

Automatic sprinkler systems are to be installed to comply with the code and NFPA 13, 13R or 13D. As provided for in Section 102.4, where differences occur between the code and NFPA 13, 13R or 13D, the code applies. The building official also has the authority to approve the type of sprinkler system to be installed. See Commentary Figure 903.3.1 for typical design parameters for each type of sprinkler system. This section also provides a pointer to other sections of the code that might provide more specific or detailed sprinkler requirements such as those found in Chapter 4 of the code.

903.3.1.1 NFPA 13 sprinkler systems. Where the provisions of this code require that a building or portion thereof be equipped throughout with an automatic sprinkler system in accordance with this section, sprinklers shall be installed throughout in accordance with NFPA 13 except as provided in Sections 903.3.1.1.1 and 903.3.1.1.2.

NFPA 13 contains the minimum requirements for the design and installation of automatic water sprinkler systems and exposure protection sprinkler systems. The requirements contained in the standard include the character and adequacy of the water supply and the selection of sprinklers, piping, valves and all of the materials and accessories. The standard does not include requirements for installation of private fire service mains and their appurtenances, installation of fire pumps or

===== Page 0847 =====
construction and installation of gravity and pressure tanks and towers.

NFPA 13 defines seven classifications or types of water sprinkler systems: wet pipe [see Commentary Figure 903.3.1.1], dry pipe; preaction or deluge; combined dry pipe and preaction; antifreeze systems; sprinkler systems that are designed for a special purpose and outside sprinklers for exposure protection. While numerous variables must be considered in selecting the proper type of sprinkler system, the nutpipe sprinkler system is recognized as the most effective and efficient. The wet-pipe system is also the most reliable type of sprinkler system, because water under pressure is available at the sprinkler. Therefore, wet-pipe sprinkler systems are recommended wherever possible. The extent of coverage and distribution of sprinklers is based on the NFPA 13 standard. Numerous conditions exist in the standard where sprinklers are specifically required and also where they may or may not be located. Once it is determined that the sprinkler system is to be in accordance with NFPA 13, that standard must be reviewed for installation details. For example, exterior spaces such as combustible canopies are required to be equipped with sprinklers according to Section 8.15.7 of NFPA 13 where the canopy extends for a distance of 1200 mm or more. A 900 mm combustible canopy would not require sprinklers nor would a 1800 mm canopy constructed of noncombustible materials, provided there is no combustible storage under the canopy.

Because installation is required to be in accordance with NFPA 13, if the standard allows for the omission of sprinklers in any location, then the building is still considered as sprinklered throughout. For example, Section 8.15.8.1.1 of NFPA 13 allows sprinklers to be omitted from bathrooms in dwelling units in motels and hotels. If sprinklers are not provided in the bathrooms because of the conditions stipulated in NFPA 13, the building would still be considered as sprinkled throughout in accordance with the code, NFPA 13 and SBC 801.

Exceptions for the use of NFPA 13R and 13D systems are addressed throughout the code when exceptions based on the use of sprinklers are provided. More specifically, if the use of these other standards is appropriate it will be noted within the exception. For a building to be considered “equipped throughout” with an NFPA 13 sprinkler system, complete protection must be provided in accordance with the referenced standard, subject to the exempt locations indicated in Section 903.3.1.1.1. See Commentary Figure 904.2.1 for examples of requirements modified through the use of sprinkler systems.

903.3.1.1.1 Exempt locations. Automatic sprinklers shall not be required in the following rooms or areas where such rooms or areas are protected with an approved automatic fire detection system in accordance with Section 907.2 that will respond to visible or invisible particles of combustion. Sprinklers shall not be omitted from a room merely because it is damp, of fire-resistance-rated construction or contains electrical equipment.

1 A room where the application of water, or flame and water, constitutes a serious life or fire hazard.

2 A room or space where sprinklers are considered undesirable because of the nature of the contents, where approved by the building official.

3 Generator and transformer rooms separated from the remainder of the building by walls and floor/ceiling or roof/ceiling assemblies having a fire-resistance rating of not less than 2 hours.

4 Rooms or areas that are of noncombustible construction with wholly noncombustible contents.

5 Fire service access elevator machine rooms and machinery spaces.

6 Machine rooms, machinery spaces, control rooms and control spaces associated with occupant evacuation elevators designed in accordance with Section 3008.

This section allows the omission of sprinkler protection in certain locations if an approved automatic fire detection system is installed. Buildings in compliance with one of the six listed conditions would still be considered fully sprinklered throughout in compliance with the code and NFPA 13 and thus are eligible for all applicable code alternatives, exceptions or reductions. Elimination of the sprinkler system in a sensitive area is subject to the approval of the building official.

Condition 1 addresses restrictions where the application of water could create a hazardous condition. For example, sprinkler protection is to be avoided where it is not compatible with certain stored materials (i.e., some water-reactive hazardous materials such as calcium carbide). Combustible metals, such as magnesium and aluminum, may burn so intensely that the use of water to attempt fire control will only intensify the reaction.

It is not the intent of Condition 2 to omit sprinklers solely because of a potential for water damage. A desire to not sprinkler a

===== Page 0848 =====
certain area (such as a computer room or operating room) does not fall within the limitations of the exception unless there is something unique about the space that would result in water being incompatible. A computer room can be adequately protected using an automatic sprinkler system or an alternative gaseous suppression agent system or a combination of these systems. The intent of Condition 2 is to consider whether or not the contents would react adversely to the application of water. It is important to note that the building official must approve the use of this item. Note also that with respect to computer rooms, NFPA 75 (Protection of Information Technology Equipment) (not a referenced standard) recognizes automatic sprinklers as the primary fire protection system for computer rooms.

Condition 3 recognizes the low fuel load and low occupancy hazards associated with generator and transformer rooms and, therefore, allows the omission of sprinkler protection if the rooms are separated from adjacent areas by 2-hour fire-resistance-rated construction. This condition assumes the room is not used for any combustible storage. This condition is similar to Section 8.15.11.3 of NFPA 13, which exempts electrical equipment rooms from sprinkler protection, provided the room is dedicated to the use of dry-type electrical equipment, is constructed as a 2-hour fire-resistance-rated enclosure, and is not used for combustible storage.

Condition 4 requires the construction of the room or area, as well as the contents, to be noncombustible. An example would be an area in an unprotected steel-frame building (Type IIB construction) used for steel or concrete block storage. Neither involves any significant combustible packaging or sources of ignition, and few combustibles are present (see Commentary Figure 903.3.1).

Condition 5 addresses the concern for elevator machine rooms and machinery spaces associated with fire service access elevators as required for buildings with occupied floors greater than 36.5 m from the lowest level of fire department access by Sections 403.6.1 and 3007. These elevators need to work during fire situations and their operation cannot be threatened by the activation of a sprinkler in a machine room or space that may affect the operation of the elevator. Fire service access elevators are required to be continuously monitored at the fire command center in accordance with Section 3007.7.

Condition 6, similar to Condition 5, exempts sprinklers from the machine rooms, machinery spaces, control rooms and control spaces for occupant evacuation elevators. Like fire service access elevators, these elevators need to work during fire situations and their operation cannot be threatened by the activation of a sprinkler in a machine room, machinery spaces, control rooms and control spaces. Such elevators are required to be monitored at the fire command center in accordance with Section 3008.7.

903.3.1.1.2 Bathrooms. In Group R occupancies sprinklers shall not be required in bathrooms that do not exceed 5 m \( ^{2} \)  in area and are located within individual dwelling units or sleeping units, provided that walls and ceilings, including the walls and ceilings behind a shower enclosure or tub, are of noncombustible or limited-combustible materials with a 15-minute thermal barrier rating.

This provision was added to the code to reinstate an exception of NFPA 13 that had been in existence since 1976 but was deleted for all but dwelling units in motels and hotels (NFPA section 8.15.8.1.1) from the 2013 edition of NFPA 13. Although reinstating the small bathroom exception will have a limited impact on new construction because many modern bathrooms exceed the 5 m² area limit to accommodate wheelchair access, the more important consequence will be removing an unnecessary cost increase for building owners who choose to retrofit existing properties with small bathrooms that were built before it was common to provide wheelchair access. Codes and standards should not erect any unnecessary barriers to retrofitting sprinklers into existing properties, such as existing high-rise buildings.

In the 1976 edition of the Life Safety Code (NFPA 101), to encourage cost-effective fire protection systems for apartment buildings, Section 11-3.8.3.4.1 provided an exception to permit bathrooms that did not exceed 5 square meters within individual dwelling units to omit sprinklers when the apartment building was sprinkled in accordance with NFPA 13. The basis of the 5 square meters area is that this area accommodates a "typical" small bathroom that contains a standard tub, a toilet and a sink and nothing more. This exception was later duplicated from NFPA 101 into the 1991 edition of NFPA 13 with the understanding that the next edition of NFPA 101 (1994) could delete the exception since NFPA 13 would have it covered. NFPA 101-1994 then, as planned, deleted the exception.

The history of apartment unit bathroom fires is statistically minimal. According to the NFPA Home Structure Fire Report, January 2009, Table 9B, "Reported Apartment Structure Fires by Area of Origin 2003-2006 Annual

===== Page 0849 =====
Averages," out of 113,000 fires/year, only 1,600 (1 percent) are in bathrooms. Given that there is more than 35 years of experience with the bathroom sprinkler exception being in place (since it was put into NFPA 101 in 1976), it would certainly be reasonable to expect anecdotal or statistical experience to indicate the existence of a problem if there were one.

903.3.1.2 NFPA 13R sprinkler systems. Automatic sprinkler systems in Group R occupancies shall be permitted to be installed throughout in accordance with NFPA 13R where the Group R occupancy meets all of the following conditions:

1 Four stories or fewer above grade plane.

2 The floor level of the highest story is 9 m or less above the lowest level of fire department vehicle access.

3 The floor level of the lowest story is 9 m or less below the lowest level of fire department vehicle access.

The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 shall be measured from grade plane.

NFPA 13R contains design and installation requirements for a sprinkler system to aid in the detection and control of fires in low-rise (four stories or less) residential occupancies.

Sprinkler systems designed in accordance with NFPA 13R are intended to prevent flashover (total involvement) in the room of fire origin and to improve the chance for occupants to escape or be evacuated. The design criteria in NFPA 13R are similar to those in NFPA 13 except that sprinklers may be omitted from areas in which fatal fires in residential occupancies do not typically originate (bathrooms, closets, attics, porches, garages and concealed spaces).

A common question is whether a mixed occupancy building that contains a Group R occupancy could still use NFPA 13R for the design. If one of the mixed-use occupancies would require a sprinkler system throughout the building in accordance with NFPA 13, then a 13R system would not be allowed. If, however, the only reason a sprinkler system is being installed is because there is a Group R fire area within the building, then an NFPA 13R system would be an appropriate design choice. The areas that are not classified as Group R would require protection in accordance with NFPA 13.

It must be noted that although the building would be considered sprinkled throughout in accordance with NFPA 13R, not all of the code sprinkler alternatives could be applied. Any alternative that requires the installation of an NFPA 13 system would not be applicable if a portion of the building utilizes an NFPA 13R system.

The code provisions that allow for an increase in building height according to Section 504.3 do not compound this section. If the design of a residential building intends to take advantage of the sprinkler height increase so that the building is five stories or more, the sprinkler system must be an NFPA 13 system. Because this section limits the height to four stories and limits the highest or lowest floor level to 9 m or less above or below, respectively, the lowest level of fire department vehicle access, that is the maximum height for a building that can utilize an NFPA 13R system in accordance with SBC 801. The limitation of four stories in height is to be measured with respect to the established grade plane, which is consistent with SBC 801 Interpretation No. 43-03. As such, a basement would not be considered a story above grade for purposes of determining the applicability of this section.

The second paragraph recognizes the application of the requirements of Sections 510.2 and 510.4, which are essentially exceptions to the height and area requirements. They are based on providing a horizontal fire separation similar to the concept of a fire wall to create separate buildings. This establishes that the height in stories is to be measured from grade plane. Such buildings are often referred to as “pedestal buildings.”

903.3.1.2.1 Balconies and decks. Sprinkler protection shall be provided for exterior balconies, decks and ground floor patios of dwelling units and sleeping units where of the following conditions exists:

1 The building is of Type V construction, provided that there is a roof or deck above.

2 Exterior balconies, decks and ground floor patios of dwelling units and sleeping units are constructed in accordance with Section 705.2.3.1, Exception 3.

Sidewall sprinklers that are used to protect such areas shall be permitted to be located such that their deflectors are within 25 mm to 150 mm below the structural members and a maximum distance of 350 mm below the deck of the exterior balconies and decks that are constructed of open wood joist construction.

Balconies, decks and patios in buildings of Type V construction and used for Group R occupancies are required to have sprinkler protection when there is a roof or deck above. This is in addition to the requirements of NFPA 13R, which primarily addresses the life safety of occupants and not property protection. The intent is to address hazards such as grilling and

===== Page 0850 =====
similar activities. Since NFPA 13R does not require such coverage, there is potential that a fire on a balcony could grow much too large for the system within the building to handle. The concern is that a potential exterior balcony fire could spread to unprotected floor/ceiling assemblies and attic spaces and result in major property damage. Section 308.1.4 of SBC 801 specifically addresses restrictions on open flame cooking devices used on combustible balconies. Note that sprinklers are not intended to be provided in closets found on such balconies.

Regardless of whether the exterior walking surface is attached to the building and called a balcony or is a freestanding structure such as a deck or patio the concern for fire ignition in the area adjacent to the exterior wall is the same. Sidewall sprinklers should be selected based on the area of coverage and climate. If the potential for freezing exists, a dry sidewall sprinkler should be used. Where the overhanging deck or balcony is extensive, an extended coverage sprinkler should be selected.

903.3.1.2.2 Open-ended corridors. Sprinkler protection shall be provided in corridors and for balconies in the means of egress where any of the following conditions apply:

1 Corridors with combustible floor or walls.

2 Corridors with an interior change of direction exceeding 45 degrees.

3 Corridors that are less than 50 percent open to the outside atmosphere at the ends.

4 Open-ended corridors and associated exterior stairways and ramps as specified in Section 1027.6, Exception 3.

5 Egress balconies not complying with Sections 1021.2 and 1021.3.

This section requires automatic sprinkler protection in any of the five conditions listed when using an NFPA 13R system. It establishes the criteria for corridor and balcony protection in the means of egress within buildings having NFPA 13R systems. Specifically, in conditions 1 to 3, corridors that have combustible floors or walls, have an interior change of direction exceeding 45 degrees, or are less than 50-percent open to the outside atmosphere at the ends are to be provided with automatic sprinklers to allow for a protected and safe means of egress.

Condition 4 references the requirement in Section 1027.6, Exception 3. It allows the separation between the open-ended corridor and exterior exit stairway to be omitted, but only where several conditions are met. The primary condition is that the corridor be sprinkled. A definition of "Open-ended corridor" is provided in Chapter 2. See Commentary Figure 903.3.1.2.2 for an example of an open-ended corridor.

Condition 5 references two sections in Chapter 10 and requires automatic sprinklers to be provided for egress balconies when the requirements in those sections are not met. Section 1021.2 requires exterior egress balconies to be separated from the interior of the building by walls and opening protectives the same as required for corridors in Section 1020. If this separation is not provided, the requirement to provide automatic sprinklers is necessary to protect the exterior egress balconies. Section 1021.3 requires that the long side of an egress balcony is to be not less than 50-percent open, and the open area above the guards shall be so distributed as to minimize the accumulation of smoke or toxic gases. Similar to condition 3 for corridors, if egress balconies are not at least 50-percent open, the requirement to provide automatic sprinklers is necessary to protect the exterior egress balconies.

903.3.1.2.3 Attics. Attic protection shall be provided as follows:

1 Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.

2 Where fuel-fired equipment is installed in an unsprinkled attic, not fewer than one quick response intermediate temperature sprinkler shall be installed above the equipment.

3 Where located in a building of Type III, Type IV or Type V construction designed in accordance with Section 510.2 or 510.4, attics not required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 16.5 m above the lowest level of fire department vehicle access needed to meet the provisions in Section 503:

3.1 Provide automatic sprinkler system protection.

3.2 Construct the attic using non-combustible materials.

3.3 Construct the attic using fire-retardant-treated wood complying with Section 2303.2.

3.4 Fill the attic with non-combustible insulation.

The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the

===== Page 0851 =====
intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicle access roads shall include only those roads that are necessary for compliance with Section 503 of SBC 801.

4 Group R-4, Condition 2 occupancy attics not required by Item 1 to have sprinklers shall comply with one of the following:

4.1 Provide automatic sprinkler system protection.

4.2 Provide a heat detection system throughout the attic that is arranged to activate the building fire alarm system.

4.3 Construct the attic using non-combustible materials.

4.4 Construct the attic using fire-retardant treated wood complying with Section 2303.2.

4.5 Fill the attic with non-combustible insulation.

This section clarifies that if the attic is used for living purposes or if fuel-fired equipment or storage is in these areas, full coverage in accordance with NFPA 13R is required. In attics where people are not expected and where storage or fuel-fired equipment is not located, some protection is required in addition to what NFPA 13R would require. Four different options of protection are provided. The first is simply to provide more warning time to the occupants if a fire should occur in the attic via a heat detector that activates the fire alarm system. The second is simply to reduce the risk of fire by requiring noncombustible construction materials. The third, similar to the second, is reducing the fire hazard by using fire-retardant-treated wood. This will slow the growth of a fire should one occur or prevent the start of a fire. The final option is simply to provide sprinkler protection to the attic. However, if a sprinkler system is provided in the attic, issues such as freezing temperatures need to be addressed.

903.3.1.3 NFPA 13D sprinkler systems. Automatic sprinkler systems installed in one-and two-family dwellings; Group R-3, Group R-4 Condition 1 and townhouses shall be permitted to be installed throughout in accordance with NFPA 13D.

NFPA 13D contains design and installation requirements for a sprinkler system to aid in the detection and control of fires in one-and two-family dwellings, mobile homes and townhouses. This section also specifically allows the use of an NFPA 13D system for occupancies classified as Group R-3 and Group R-4 Condition 1. Group R-3 occupancies are one-and two-family dwellings that fall outside the scope of SBC 1101/1102 and also those buildings housing small congregate living facilities and boarding houses. These facilities operate very similarly to a single-family home, and the level of the ability of the occupants is such that little assistance is needed for self-evacuation. This is consistent with the NFPA 13D requirements and is also consistent with FHA court cases based on nondiscrimination for group homes. Similar to NFPA 13R, sprinkler systems designed in accordance with NFPA 13D are intended to prevent flashover (total involvement) in the room of fire origin and to improve the chance for occupants to escape or be evacuated. Although the allowable omission of sprinklers in certain areas of the dwelling unit in NFPA 13D is similar to that in NFPA 13R, the water supply requirements are less restrictive. NFPA 13D uses a two-head sprinkler design with a 10-minute duration requirement, while NFPA 13R uses a four-head sprinkler design with a 30-minute duration requirement. The decreased water supply requirement emphasizes the main intent of NFPA 13D to control the fire and maintain tenability during evacuation of the residence.

Since the building official has the authority to approve the type of sprinkler system, this Section may be used to prevent the use of a specific type of sprinkler system that may be inappropriate for a particular type of occupancy.

903.3.2 Quick-response and residential sprinklers. Where automatic sprinkler systems are required by this code, quick-response or residential automatic sprinklers shall be installed in all of the following areas in accordance with Section 903.3.1 and their listings:

1 Throughout all spaces within a smoke compartment containing care recipient sleeping units in Group I-2 in accordance with this code.

2 Throughout all spaces within a smoke compartment containing gas fireplace appliances and decorative gas appliances in Group I-2.

3 Throughout all spaces within a smoke compartment containing treatment rooms in ambulatory care facilities.

4 Dwelling units and sleeping units in Group I-1 and R occupancies.

5 Light-hazard occupancies as defined in NFPA 13.

This section requires the use of either listed quick-response or residential automatic

===== Page 0852 =====
sprinklers, depending on the type of sprinkler system required to achieve faster and more effective suppression in certain areas. Residential sprinklers are required in all types of residential buildings that would permit the use of an NFPA 13R or 13D sprinkler system. Quick-response and residential sprinklers are similar in nature. They use a lighter material for the operating mechanism, thus reducing the heat lag in the element. The faster the heat can be absorbed, the sooner the sprinkler will begin to discharge water. Quick-response sprinklers have shown that they operate up to 25 percent faster than traditional sprinklers and create conditions in the room of origin that significantly increase the tenability of the environment. In tests performed by Factory Mutual (FM) for the Federal Emergency Management Agency (FEMA), the gas temperature in the room of origin was 288°C with quick-response sprinklers, while it was 799°C for conventional sprinklers at the time of sprinkler activation. More importantly, while the carbon monoxide (CO) level was 1,860 ppm for conventional sprinklers, the CO level when tested with quick-response sprinklers was only around 350 ppm. Comparatively, the National Institute of Occupational Safety and Health (NIOSH) considers the IDLH (immediately dangerous to life and health) level of CO to be 1,200 ppm. Thus, quick-response sprinklers have been shown to add significantly to the life safety effects of standard sprinkler systems.

Condition 1 requires the use of approved quick-response or residential sprinklers in smoke compartments containing care recipient sleeping units in Group I-2 occupancies. Even though properly operating standard sprinklers are effective, the extent of fire growth and smoke production that can occur before sprinkler activation creates the need for early warning to enable faster response by care providers and initiation of egress that is critical in occupancies containing persons incapable of self-preservation. The faster response time associated with quick-response or residential sprinklers increases the probability that the sprinklers will actuate before the care recipient's life would be threatened by a fire in their room.

Condition 2 requires the use of approved quick-response or residential sprinklers throughout all spaces within a smoke compartment containing gas fireplace appliances and decorative gas appliances in Group I-2. In addition to the life safety protection provided by carbon monoxide alarms, as already stated in this section commentary, quick-response and residential sprinklers will initiate operation at a much lower level of carbon monoxide, which
provides enhanced protection where these fuel-fired appliances are located.

Condition 3 requires the use of approved quick-response or residential sprinklers in smoke compartments containing treatment rooms in ambulatory care facilities. The justification is the same as that for Condition 1. When there is a potential for care recipients to be incapable of self-preservation, the use of residential sprinklers or quick-response sprinklers is critical.

Because of the kind of occupants sleeping in Group R and I-1 occupancies, as indicated in Condition 3, a faster responding type of sprinkler is desirable. Similar to the first condition, because occupants will be sleeping, the use of quick-response sprinklers creates additional safety by reducing sprinkler response time, thereby increasing the time available for egress and allowing for the time necessary for occupants to wake up and recognize the emergency event.

Condition 5 recognizes light-hazard occupancies in accordance with NFPA 13. These could include restaurants, schools, office buildings, mosques and similar occupancies where the fire load and potential heat release of combustible contents are low.

903.3.3 Obstructed locations. Automatic sprinklers shall be installed with regard to obstructions that will delay activation or obstruct the water distribution pattern and shall be in accordance with the applicable automatic sprinkler system standard that is being used. Automatic sprinklers shall be installed in or under covered kiosks, displays, booths, concession stands, or equipment that exceeds 1200 mm in width. Not less than a 900 mm clearance shall be maintained between automatic sprinklers and the top of piles of combustible fibers.
Exception: Kitchen equipment under exhaust hoods protected with a fire-extinguishing system in accordance with Section 904.

To provide adequate sprinkler coverage, sprinkler protection must be extended under any obstruction that exceeds 1200 mm in width. Large air ducts are another common obstruction where sprinklers are routinely extended beneath the duct. The 900 mm storage clearance requirement for combustible fibers is caused by their potential high heat release. Most storage conditions require only a minimum 450 mm storage clearance to combustibles, depending on the type of sprinklers used and their actual storage conditions.

The exception recognizes that an alternative extinguishing system is permitted for

===== Page 0853 =====
commercial cooking systems in place of sprinkler protection for exhaust hoods that may be more than 1200 mm wide.

The application of this section is more critical to the ongoing use of the space. The obstruction conditions, therefore, should have already been addressed during plan review and installation inspection. This section gives the fire code official and building owner adequate information to avoid the most typical obstruction-related issues in terms of proper sprinkler coverage.

903.3.4 Actuation. Automatic sprinkler systems shall be automatically actuated unless specifically provided for in this code.

The intent of this section is to eliminate the need for occupant intervention during a fire. As such, it is assumed that it will not be necessary for a person to manually open a valve or perform some other physical activity in order to allow the sprinkler system to activate.

Wet-pipe and dry-pipe sprinkler systems, for example, are essentially fail-safe systems in the sense that, if the system is in proper operating condition, it will operate once a sprinkler fuses. Dry systems have an inherent time lag for water to reach the sprinkler; therefore, the response is not as fast as for a wettepipe system. Other types of sprinkler systems, such as preaction and deluge, rely on the actuation of a detection system to operate the sprinkler valve.

903.3.5 Water supplies. Water supplies for automatic sprinkler systems shall comply with this section and the standards referenced in Section 903.3.1. The potable water supply shall be protected against backflow in accordance with the requirements of this section and SBC 701. For connections to public waterworks systems, the water supply test used for design of fire protection systems shall be adjusted to account for seasonal and daily pressure fluctuations based on information from the water supply authority and as approved by the building official.

To be effective, all sprinkler systems must have an adequate supply of water. The criteria for an acceptable water supply are contained in the standards referenced in Section 903.3.1. For example, NFPA 13 contains criteria for different types of water supplies as well as the methods to determine the pressure, flow capabilities and capacity necessary to get the intended performance from a sprinkler system. An acceptable water supply could consist of a reliable municipal supply, a gravity tank or a fire pump with a pressure tank or a combination of these.

This section also establishes the requirements for protecting the potable water system against a non-potable source, such as stagnant water retained within the sprinkler piping. As stated in Section 608.16.4 of SBC 701, an approved double check valve device or reduced pressure principle backflow preventer is required.

The other issue addressed by this section is fluctuations in water pressure. Information on pressure fluctuation is necessary to not only ensure that the minimum required pressure will be available for the automatic sprinkler system, but also to ensure that high pressures do not exceed the pressure limitations of the sprinkler system. If the water pressure on a sprinkler system exceeds 690 kpa, changes in the hanging methods are required. Also, if a fire pump is provided, it might be possible to exceed 1205 kpa, which is typically considered the maximum working pressure for a sprinkler system. These are just additional reasons why it is critical to account for pressure fluctuations in the water supply. Obviously, fire flows can be affected by this, as well as other water-based fire protection systems, such as standpipes, which require a minimum 690 kpa at the roof of high-rise buildings and such may not be available due to pressure fluctuations. With regards to gathering of data, this requirement is simply intended to make sure that pressure fluctuations are addressed in accordance with the water supply authority to the extent that such information is available. Further authority is provided to the building official to accept other documentation.

903.3.5.1 Domestic services. Where the domestic service provides the water supply for the automatic sprinkler system, the supply shall be in accordance with this section.

This section establishes the scope of domestic services for residential combination services. Essentially, compliance with Section 903.3.5 is required.

903.3.5.2 Residential combination services. A single combination water supply shall be allowed provided that the domestic demand is added to the sprinkler demand as required by NFPA 13R.

NFPA 13R permits a common supply main to a building to serve both the sprinkler system and domestic services if the domestic demand is added to the sprinkler demand. NFPA 13R systems do not provide the same level of property protection as NFPA 13 systems.

903.3.6 Hose threads. Fire hose threads and fittings used in connection with automatic sprinkler systems shall be as prescribed by the building official.

The threads on connections and fittings that the fire department will use to connect a hose

===== Page 0854 =====
must be compatible with the fire department threads.

Design documents must specify the type of thread to be used in order to be compatible with the fire department equipment after consultation and coordination with the fire code official. The criteria typically apply to fire department connections for sprinkler and standpipe systems, standpipe hose connections, yard hydrants and wall hydrants. NFPA 1963 gives the screw thread dimensions and the thread size of threaded connections, with nominal sizes ranging from 19 mm to 150 mm for the NS thread. While NFPA 1963 may be used as a guide, the code does not require that any particular standard be used. Rather, it is important that the fire code official be consulted for the appropriate thread selection.

903.3.7 Fire department connections (FDCs). Fire department connections (FDCs) for automatic sprinkler systems shall be installed in accordance with Section 912.

Section 912, to which this section points, provides a comprehensive set of requirements for fire department connections (FDCs) reducing the opportunity for any of its requirements to be overlooked. See the commentary to Section 912.

903.3.8 Limited area sprinkler systems. Limited area sprinkler systems shall be in accordance with the standards listed in Section 903.3.1 except as provided in Sections 903.3.8.1 through 903.3.8.5.

The use of limited area sprinkler systems is restricted to cases in which the code requires a limited number of sprinklers to protect a specific hazard or area and not a complete automatic sprinkler system. For example, limited area sprinkler systems may be used to protect areas including, but not limited to, stages; storage and workshop areas; painting rooms; trash rooms and chutes; furnace rooms; kitchens and hazardous exhaust systems and incidental uses as regulated in Section 509.

903.3.8.1 Number of sprinklers. Limited area sprinkler systems shall not exceed six sprinklers in any single fire area.

903.3.8.2 Occupancy hazard classification. Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited area sprinkler systems.

The use of limited area systems is restricted to only the two lowest hazard occupancy classifications in accordance with NFPA 13. Such systems are fairly limited and can only contain six sprinklers per fire area. Because of this, the types of hazards protected should be limited.
903.3.8.3 Piping arrangement. Where a limited area sprinkler system is installed in a building with an automatic wet standpipe system, sprinklers shall be supplied by the standpipe system. Where a limited area sprinkler system is installed in a building without an automatic wet standpipe system, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands.

Two options are provided for how water to the limited area sprinkler system is to be supplied. If the building contains automatic wet standpipes, then the system must be supplied by the standpipe system. If there is no standpipe system available, connection to the domestic water supply is permitted. The water supply must be analyzed to determine if it is sufficient to supply simultaneously both domestic usage and the sprinkler system demand. This will be mean looking at peak water use throughout the day. See Section 903.3.5 and SBC 701.

903.3.8.4 Supervision. Control valves shall not be installed between the water supply and sprinklers unless the valves are of an approved indicating type that are supervised or secured in the open position.

No shutoff valves are permitted in the sprinkler system piping unless the valves are specifically approved and are either supervised or secured in the open position. These restrictions increase the likelihood that the sprinkler system will be operational should a fire occur. Valve supervision or securing a valve in the open position are considered equally reliable by this section.

903.3.8.5 Calculations. Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single fire area with discharge densities corresponding to the hazard classification.

Hydraulic calculations are required to be in accordance with NFPA 13 to demonstrate that the water system is adequate to supply the sprinkler demand in any particular fire area.

903.4 Sprinkler system supervision and alarms. Valves controlling the water supply for automatic sprinkler systems, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all sprinkler systems shall be electrically supervised by a listed fire alarm control unit.

Exceptions:

===== Page 0855 =====
1. Automatic sprinkler systems protecting one-and two-family dwellings.

2. Limited area sprinkler systems in accordance with Section 903.3.8.

3. Automatic sprinkler systems installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the automatic sprinkler system, and a separate shutoff valve for the automatic sprinkler system is not provided.

4. Jockey pump control valves that are sealed or locked in the open position.

5. Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.

6. Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.

7. Trim valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.

8. Underground key or hub gate valves in roadway boxes.

The reliability data on automatic sprinkler systems clearly indicate that a closed valve is the leading cause of sprinkler system failure. There are also a number of other critical elements that contribute to successful sprinkler system operation, including, but not limited to, pumps, water tanks and air pressure maintenance devices; therefore, this section requires that the various critical elements that contribute to an available water supply and to the function of the sprinkler system be electrically supervised.

Automatic sprinkler systems in one-and two-family dwellings are typically designed to comply with NFPA 13D, which does not require electrical supervision (see Exception 1).

Limited area sprinkler systems are generally supervised by their connection to the domestic water service although the use of a supervised indicating valve is permitted. Compliance with Section 903.3.8 means that the alarm provisions of this section are not applicable to limited area systems. Consequently, limited area sprinkler systems do not require local alarms or supervision. Again, electrical supervision is required only if a control valve is installed between the riser control valve and the sprinkler system piping.

Similar to limited area sprinkler systems, electrical supervision is not required for NFPA 13R residential combination services when a shutoff valve is not installed (see Exception 3). NFPA 13R sprinkler systems are supervised in that the only way to shut off the sprinkler system is to also shut off the domestic water supply.

The valves discussed in Exceptions 4 through 7 can be sealed or locked in the open position because they do not control the sprinkler system water supply. Exception 8 recognizes that since underground key and hub gate valves are equipped with special keys, they are not required to be supervised or monitored.

903.4.1 Monitoring. Alarm, supervisory and trouble signals shall be distinctly different and shall be automatically transmitted to an approved supervising station or, where approved by the fire code official, shall sound an audible signal at a constantly attended location.

## Exception:

Backflow prevention device test valves located in limited area sprinkler system supply piping shall be locked in the open position. In occupancies required to be equipped with a fire alarm system, the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.

Automatic sprinkler systems must be supervised as a means of determining that the system is operational. A valve supervisory switch operating as a normally open or normally closed switch is usually used. NFPA 72 does not permit valve supervisory switches to be connected to the same zone circuit as the waterflow switch unless it is specifically arranged to actuate a signal that is distinctive from the circuit trouble condition signal.

Required sprinkler systems are to be monitored by an approved supervising service to comply with NFPA 72. Types of supervising stations recognized in NFPA 72 include central stations, remote supervising stations or proprietary supervising stations.

A central station is an independent off-site facility operated and maintained by personnel whose primary business is to furnish, maintain, record and supervise a signaling system. A proprietary system is similar to a central station system; however, a proprietary system is typically an on-site facility monitoring a number of buildings on the same site for the same owner. A remote station system has an alarm signal that is transmitted to a remote location acceptable to the building official and that is attended 24 hours a day. The receiving equipment is usually located at a fire station, police station, regional emergency communications center or telephone answering service. An alternative use to the three previous supervising methods is an audible signal that can be transmitted to a

===== Page 0856 =====
constantly attended location approved by the building official.

The exception acknowledges that local water utilities and environmental authorities in many instances require, by local ordinances, that backflow prevention devices be installed in limited-area sprinkler system piping. To make the testing and maintenance of backflow prevention devices easier, test valves are installed on each side of the device. These valves are typically indicating-type valves and can function as shutoff valves for the sprinkler system, and therefore require some level of supervision.

Because these infrequently used valves may be the only feature of protection requiring supervision in occupancies not otherwise required to be equipped with a fire alarm system, the exception permits these valves to be locked in the open position; however, if the occupancy is protected by a fire alarm system, these valves must be equipped with approved valve supervisory devices connected to the fire alarm control panel on a separate (supervisory) zone so that the supervisory signal is transmitted to the designated receiving station. Installation and testing of backflow preventers in sprinkler systems are regulated in Sections 312.10 (testing) and 608.16.4 (devices) of SBC 701.

903.4.2 Alarms. An approved audible device, located on the exterior of the building in an approved location, shall be connected to each automatic sprinkler system. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice size installed in the system. Where a fire alarm system is installed, actuation of the automatic sprinkler system shall actuate the building fire alarm system.

The audible alarm, sometimes referred to as the "outside ringer" or "water-motor gong," sounds when the sprinkler system has activated. The alarm device may be electrically operated, or it may be a true water motor gong operated by a paddle-wheel-type attachment to the sprinkler system riser that responds to the flow of water in the piping. Though no longer the alarm device of choice, water-motor gongs do have the advantage of not being subject to power failures within or outside the protected building (see Sections 6.9 and 8.17 of NFPA 13 for further information on these devices). The alarm must be installed on the exterior of the building in a location approved by the building official. This location is often in close proximity to the fire department connection (FDC), serving a collateral function of helping the responding fire apparatus engineer more promptly locate the FDC.

The alarm is not intended to be an evacuation alarm. The requirement is also not intended to be an indirect requirement for a fire alarm system. Unless a fire alarm system is required by some other code provision, only the exterior alarm device is required. However, when a fire alarm system is installed, the sprinkler system must also be interconnected with the fire alarm system so that when the sprinkler system actuates, it sounds the evacuation alarms required for the fire alarm system.

The primary purpose of the exterior alarm is to notify people outside the building that the sprinkler system is in operation. Originally, it was to act as a supplemental alert so that passersby could notify the fire department of the condition. However, because the code now requires electronic supervision of sprinkler systems, that function is mostly moot. The exterior notification now primarily serves the function of alerting the arriving fire department of which building, or sprinkler system is in operation before staging firefighting activities for the building.

903.4.3 Floor control valves. Approved supervised indicating control valves shall be provided at the point of connection to the riser on each floor in high-rise buildings.

In high-rise buildings, sprinkler control valves with supervisory initiating devices must be installed at the point of connection to the riser on each floor. Sprinkler control valves on each floor are intended to permit servicing activated systems without impairing the water supply to large portions of the building.

903.5 Testing and maintenance. Sprinkler systems shall be tested and maintained in accordance with SBC 801.

Section 901 contains requirements for the testing and maintenance of sprinkler systems. Acceptance tests are necessary to verify that the system performs as intended by design and by the code. Periodic testing and maintenance are essential to verify that the level of protection designed into the building will be operational whenever a fire occurs. Water-based extinguishing systems must be tested and maintained as required by NFPA 25.

## SECTION 904 ALTERNATIVE
AUTOMATIC FIRE-EXTINGUISHING
SYSTEMS

904.1 General. Automatic fire-extinguishing systems, other than automatic sprinkler systems, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable referenced standards.

===== Page 0857 =====
Section 904 covers alternative fire-extinguishing systems that use extinguishing agents other than water. Alternative automatic fire-extinguishing systems include wet-chemical, dry-chemical, foam, carbon dioxide, halon and clean-agent suppression systems. In addition to the provisions of Section 904, the indicated referenced standards include specific installation, maintenance and testing requirements for all systems.

904.2 Where permitted. Automatic fire-extinguishing systems installed as an alternative to the required automatic sprinkler systems of Section 903 shall be approved by the building official.

One of the main considerations in selecting an extinguishing agent should be the compatibility of the agent with the hazard. The fire code official is responsible for approving an alternative extinguishing agent. The approval should be based on the compatibility of the agent with the hazard and the potential effectiveness of the agent to suppress a fire involving the hazards present.

904.2.1 Restriction on using automatic sprinkler system exceptions or reductions. Automatic fire-extinguishing systems shall not be considered alternatives for the purposes of exceptions or reductions allowed for automatic sprinkler systems or by other requirements of this code.

Although Section 904.2 allows the use of alternative fire-extinguishing systems with specific approval, this section prohibits the use of such systems as alternatives to reductions or exceptions allowed for automatic sprinkler systems throughout the code. Therefore, the building will not be considered as equipped throughout with an automatic sprinkler system when using systems such as automatic water mist or other alternative systems. See Commentary Figure 904.2.1.

904.2.2 Commercial hood and duct systems. Each required commercial kitchen exhaust hood and duct system required by Section 609 of SBC 801 or Chapter 5 of SBC 501 to have a Type I hood shall be protected with an approved automatic fire-extinguishing system installed in accordance with this code.

This section requires an effective suppression system to combat fire on the cooking surfaces of grease-producing appliances and within the hood and exhaust system of a commercial kitchen installation. Type I hoods, including the duct system, must be protected with an approved automatic fire-extinguishing system because they are used for handling grease-laden vapors or smoke, whereas Type II hoods handle fumes, steam, heat and odors. Type I hoods are typically required for commercial food heat-processing equipment, such as deep fryers, griddles, char broilers, broilers and open burner stoves and ranges. For additional guidance on the requirements for Type I and II hoods, see the commentary to Section 507 of SBC 501.

904.3 Installation. Automatic fire-extinguishing systems shall be installed in accordance with this section.

The installation of automatic fire-extinguishing systems must comply with the requirements of Sections 904.3.1 through 904.3.5 in addition to the installation criteria contained in the referenced standard for the proposed type of alternative extinguishing system.

904.3.1 Electrical wiring. Electrical wiring shall be in accordance with NFPA 70 (or its equivalent in SBC 401).

NFPA 70 (or its equivalent in SBC 401) regulates the design and installation of electrical systems and equipment. All electrical work must also be in compliance with any specific electrical classifications and conditions contained in the referenced standards for each type of system.

Chapter 27 of the code and Section 605 of SBC 801 contain provisions that also reference NFPA 70 (or its equivalent in SBC 401). Those sections also contain additional information that must be applied when addressing electrical issues.

904.3.2 Actuation. Automatic fire-extinguishing systems shall be automatically actuated and provided with a manual means of actuation in accordance with Section 904.13.1. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved.
Exception: Multiple systems shall be permitted to be installed if they are designed to operate simultaneously.

Section 904.3.2 requires alternative fire-extinguishing systems to be designed for automatic activation. Activation commonly occurs when a heat, fire or smoke detection system operates. In Type I commercial kitchen hoods, Section 904.13 requires a manual and automatic means of activating the fire-extinguishing system. Designing a fire-extinguishing system to only operate upon manual actuation is prohibited by the code and many of the NFPA fire protection system standards.

The requirements for fire-extinguishing system actuation correlate with the requirements of NFPA 17 and NFPA 17A. The requirement prescribes that when a hazard is protected by

===== Page 0858 =====
two or more fire-extinguishing systems, all of the systems must be designed to operate simultaneously. The reason for the revision is that a typical alternative automatic fire-extinguishing system has a limited amount of fire-extinguishing agent. The amount of agent that is available is based on the area or volume of the hazard and the fire behavior of the fuel. Because the amount of agent is limited, the simultaneous operation of all the fire-extinguishing systems ensures that enough agent is applied to extinguish the fire and prevent its spread from the area of origin.

It is fairly common for a single hazard to be protected by two or more alternative automatic fire-extinguishing systems. For example, protection of a spray booth used for the application of flammable finishes using dry chemical commonly requires two or three alternative automatic fire-extinguishing systems. The reason is that many dry-chemical and all wet-chemical systems are pre-engineered systems. Utilizing listed nozzles, pre-engineered systems are designed and constructed based on the manufacturer's installation requirements. Because these systems are assembled using listed nozzles and extinguishing agents, one system may not be able to protect the spraying space and exhaust plenum. As a result, two or more systems may be required as a provision of an extinguishing system's listing to protect certain hazards.

Another example is commercial kitchen cooking operations. Consider a flat grill broiler and a deep fat fryer located beneath the same Type I hood. It is quite common for each of these commercial cooking appliances to be protected by separate automatic fire-extinguishing systems. Based on the revision to Section 904.3.2, both extinguishing systems must simultaneously operate in the event a fire involves either of the example appliances.

904.3.3 System interlocking. Automatic equipment interlocks with fuel shutoffs, ventilation controls, door closers, window shutters, conveyor openings, smoke and heat vents and other features necessary for proper operation of the fire-extinguishing system shall be provided as required by the design and installation standard utilized for the hazard.

Shutting off fuel supplies will eliminate potential ignition sources in the protected area. Automatic door and window closers and dampers for forced-air ventilation systems are intended to maintain the desired concentration level of the extinguishing agent in the protected area. See the commentary to Section 904.13.2 for information on system interconnections in commercial cooking fire-extinguishing systems.

904.3.4 Alarms and warning signs. Where alarms are required to indicate the operation of automatic fire-extinguishing systems, distinctive audible and visible alarms and warning signs shall be provided to warn of pending agent discharge. Where exposure to automatic-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with Section 907.5.2

Safeguards are necessary to prevent injury or death to personnel in areas where the atmosphere will be made hazardous by oxygen depletion due to agent discharge in a confined space. The “where alarms are required” phrase is referring to requirements that will be found in the referenced installation standards indicated in Sections 904.5 through 904.13, as applicable. Pre-discharge alarms that will operate on fire detection system activation must be installed within and at entrances to the affected areas.

Where required by the appropriate installation standard, an extinguishing agent discharge delay feature shall also be provided to allow evacuation of personnel prior to agent discharge. Warning and instructional signs are also to be posted, preferably at the entrances to and within the protected area. See Section 4.5.6.1 of NFPA 12 for additional information on carbon dioxide system alarms, Section 4.3.5 of NFPA 12A for additional information on Halon system alarms and Section 4.3.5 of NFPA 2001 for additional information on clean agent system alarms.

904.3.5 Monitoring. Where a building fire alarm system is installed, automatic fire-extinguishing systems shall be monitored by the building fire alarm system in accordance with NFPA 72.

Automatic fire-extinguishing systems need not be electrically supervised unless the building is equipped with a fire alarm system. This section recognizes the fact that a fire alarm system is not required in all buildings. However, because most alternative fire-extinguishing systems require the space to be evacuated before the system is discharged, they are equipped with evacuation alarms. Interconnection of the fire-extinguishing system evacuation alarm with the building evacuation alarm results in an increased level of hazard notification for the occupants in addition to the electrical supervision of the fire-extinguishing system.

904.4 Inspection and testing. Automatic fire-extinguishing systems shall be inspected and tested

===== Page 0859 =====
in accordance with the provisions of this section prior to acceptance.

The completed installation must be tested and inspected to determine that the system has been installed in compliance with the code and will function as required. Full-scale acceptance tests must be conducted as required by the applicable referenced standard.

904.4.1 Inspection. Prior to conducting final acceptance tests, all of the following items shall be inspected:

1 Hazard specification for consistency with design hazard.

2 Type, location and spacing of automatic and manual initiating devices.

3 Size, placement and position of nozzles or discharge orifices.

4 Location and identification of audible and visible alarm devices.

5 Identification of devices with proper designations.

6 Operating instructions.

This section identifies those items that need to be verified or visually inspected prior to the final acceptance tests. All equipment should be listed, approved and installed in accordance with the manufacturer's recommendations.

904.4.2 Alarm testing. Notification appliances, connections to fire alarm systems and connections to approved supervising stations shall be tested in accordance with this section and Section 907 to verify proper operation.

Components of fire-extinguishing systems related to alarm devices and their supervision must be tested before the system is approved. Alarm devices must be tested to satisfy the requirements of NFPA 72.

904.4.2.1 Audible and visible signals. The audibility and visibility of notification appliances signaling agent discharge or system operation, where required, shall be verified.

This section requires verification upon completion of the system installation of the audibility and visibility of notification appliances in the area affected by the extinguishing agent discharge of the alternative automatic fire-extinguishing system.

904.4.3 Monitor testing. Connections to protected premises and supervising station fire alarm systems shall be tested to verify proper identification and retransmission of alarms from automatic fire-extinguishing systems.

Where monitoring of fire-extinguishing systems is required, such as by Section 904.3.5, all connections related to the supervision of the system must be tested to verify they are in proper working order.
904.5 Wet-chemical systems. Wet-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17A and their listing. Records of inspections and testing shall be maintained.

NFPA 17A contains minimum requirements for the design, installation, operation, testing and maintenance of wet chemical pre-engineered extinguishing systems. Equipment that is typically protected with wet-chemical extinguishing systems includes restaurant, commercial and institutional hoods; plenums; ducts and associated cooking equipment. Strict compliance with the manufacturer's installation instructions is vital for a viable installation.

Wet-chemical solutions used in extinguishing systems are relatively harmless and there is usually no lasting significant effect on a person's skin, respiratory system or clothing. These solutions may produce a mild, temporary irritation but the symptoms will usually disappear when contact is eliminated.

This section also specifically requires that records be maintained of inspections and testing to increase the effectiveness of such systems. Without records of such inspections and testing it is more difficult to determine if the systems will be effective when activated and when future inspection and testing is necessary.

904.6 Dry-chemical systems. Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17 and their listing. Records of inspections and testing shall be maintained.

NFPA 17 contains the minimum requirements for the design, installation, testing, inspection, approval, operation and maintenance of dry-chemical extinguishing systems.

The fire code official has the authority to approve the type of dry-chemical extinguishing system to be used. NFPA 17 identifies three types of dry-chemical extinguishing systems: total flooding, local application and hand hose-line systems. Only total flooding and local application systems are considered automatic extinguishing systems.

The types of hazards and equipment that can be protected with dry-chemical extinguishing systems include: flammable and combustible liquids and combustible gases; combustible solids, which melt when involved in a fire; electrical hazards, such as transformers or oil circuit breakers; textile operations subject to flash surface fires; ordinary combustibles such as wood, paper or cloth and restaurant and commercial hoods, ducts and associated cooking appliance hazards, such as deep fat

===== Page 0860 =====
fryers and some plastics, depending on the type of material and configuration.

Total flooding dry-chemical extinguishing systems are used only where there is a permanent enclosure surrounding the hazard that is adequate to enable the required concentration to be built up. The total area of unclosable openings must not exceed 15 percent of the total area of the sides, top and bottom of the enclosure. Consideration must be given to eliminating the probable sources of reignition within the enclosure because the extinguishing action of dry-chemical systems is transient.

Local application of dry-chemical extinguishing systems is to be used for extinguishing fires where the hazard is not enclosed or where the enclosure does not conform to the requirements for total flooding systems. Local application systems have successfully protected hazards involving flammable or combustible liquids, gases and shallow solids, such as paint deposits.

NFPA 17 also discusses pre-engineered dry-chemical systems consisting of components designed to be installed in accordance with pretested limitations as tested and labeled by a testing agency. Pre-engineered systems must be installed within the limitations that have been established by the testing agency and may include total flooding, local application or a combination of both types of systems.

The type of dry chemical used in the extinguishing system is a function of the hazard to be protected. The type of dry chemical used in a system should not be changed unless it has been proven changeable by a testing laboratory, is recommended by the manufacturer of the equipment and is acceptable to the fire code official for the hazard being protected. Additional guidance on the use of various dry-chemical agents can be found in NFPA 17.

This section also specifically requires that records be maintained of inspections and testing to increase the effectiveness of such systems. Without records of such inspections and testing it is more difficult to determine if the systems will be effective when activated and when future inspection and testing is necessary.
904.7 Foam systems. Foam-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 11 and NFPA 16 and their listing. Records of inspections and testing shall be maintained.

NFPA 11 covers the characteristics of foam-producing materials used for fire protection and the requirements for design, installation, operation, testing and maintenance of equipment and systems, including those used in combination with other fire-extinguishing agents. The minimum requirements are covered for flammable and combustible liquid hazards in local areas within buildings, storage tanks and indoor and outdoor processing areas.

Low-expansion foam is defined as an aggregation of air-filled bubbles resulting from the mechanical expansion of a foam solution by air with a foam-to-solution volume ratio of less than 20:1. It is most often used to protect flammable and combustible liquid hazards. Also, low-expansion foam may be used for heat radiation protection. Combined-agent systems involve the application of low-expansion foam to a hazard simultaneously or sequentially with dry-chemical powder.

NFPA 11 gives minimum requirements for the installation, design, operation, testing and maintenance of medium and high-expansion foam systems. Medium-expansion foam is defined as an aggregation of air-filled bubbles resulting from the mechanical expansion of a foam solution by air or other gases with a foam-to-solution volume ratio of 20:1 to 200:1. High-expansion foam has a foam-to-solution volume ratio of 200:1 to approximately 1,000:1.

Medium-expansion foam may be used on solid fuel and liquid fuel fires where some degree of in-depth coverage is necessary (for example, for the total flooding of small, enclosed or partially enclosed volumes, such as engine test cells, transformer rooms, etc.). High-expansion foam is most suitable for filling volumes in which fires exit at various levels. For example, high-expansion foam can be used effectively against high-rack storage fires in enclosures such as in underground passages, where it may be dangerous to send personnel to control fires involving liquefied natural gas (LNG) and liquefied petroleum gas (LP-gas), and to provide vapor dispersion control for LNG and ammonia spills. High-expansion foam is particularly suited for indoor fires in confined spaces, since it is highly susceptible to wind and lack-of-confinement effects.

NFPA 16 contains the minimum requirements for open-head deluge-type foam-water sprinkler systems and foam-water spray systems. The systems are especially applicable to the protection of most flammable liquid hazards and have been used successfully to protect aircraft hangars and truck loading racks.

This section also specifically requires that records be maintained of inspections and testing to increase the effectiveness of such systems. Without records of such inspections and testing it is more difficult to determine if the

===== Page 0861 =====
systems will be effective when activated and when future inspection and testing is necessary.

904.8 Carbon dioxide systems. Carbon dioxide extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12 and their listing. Records of inspections and testing shall be maintained.

NFPA 12 provides minimum requirements for the design, installation, testing, inspection, approval, operation and maintenance of carbon dioxide extinguishing systems.

Carbon dioxide extinguishing systems are useful in extinguishing fires in specific hazards or equipment in occupancies where an inert electrically non-conductive medium is essential or desirable and where cleanup of other extinguishing agents, such as dry chemical residue, presents a problem. Carbon dioxide systems have satisfactorily protected the following: flammable liquids; electrical hazards, such as transformers, oil switches, rotating equipment and electronic equipment; engines using gasoline and other flammable liquid fuels; ordinary combustibles, such as paper, wood and textiles and hazardous solids.

The fire code official has the authority to approve the type of carbon dioxide system to be installed. NFPA 12 defines four types of carbon dioxide systems: total flooding, local application, hand hose lines and standpipe and mobile supply systems. Only total flooding and local application systems are automatic suppression systems.

Total-flooding systems may be used where there is a permanent enclosure around the hazard that is adequate to allow the required concentration to be built up and maintained for the required period of time, which varies for different hazards. Examples of hazards that have been successfully protected by total flooding systems include rooms, vaults, enclosed machines, ducts, ovens and containers and their contents.

Local application systems may be used for extinguishing surface fires in flammable liquids, gases and shallow solids where the hazard is not enclosed, or the enclosure does not conform to the requirements for a total-flooding system. Examples of hazards that have been successfully protected by local application systems include dip tanks, quench tanks, spray booths, oil-filled electric transformers and vapor vents.

This section also specifically requires that records be maintained of inspections and testing to increase the effectiveness of such systems. Without records of such inspections and testing it is more difficult to determine if the systems will be effective when activated and when future inspection and testing is necessary.

904.9 Halon systems. Halogenated extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12A and their listing. Records of inspections and testing shall be maintained.

NFPA 12A contains minimum requirements for the design, installation, testing, inspection, approval, operation and maintenance of Halon 1301 extinguishing systems. Halon 1301 fire-extinguishing systems are useful in specific hazards, equipment or occupancies where an electrically nonconductive medium is essential or desirable and where cleanup of other extinguishing agents presents a problem.

Halon 1301 systems have satisfactorily protected gaseous and liquid flammable materials; electrical hazards, such as transformers, oil switches and rotating equipment; engines using gasoline and other flammable fuels; ordinary combustibles, such as paper, wood and textiles and hazardous solids. Halon 1301 systems have also satisfactorily protected electronic computers, data processing equipment and control rooms. The building official has the authority to approve the type of halogenated extinguishing system to be installed. NFPA 12A defines two types of halogenated extinguishing systems: total flooding and local application. Total-flooding systems may be used where there is a fixed enclosure around the hazard that is adequate to enable the required halogen concentration to be built up and maintained for the required period of time to enable the effective extinguishing of the fire. Total-flooding systems may provide fire protection for rooms, vaults, enclosed machines, ovens, containers, storage tanks and bins.

Local application systems are used where there is not a fixed enclosure around the hazard or where the fixed enclosure around the hazard is not adequate to enable an extinguishing concentration to be built up and maintained in the space. Hazards that may be successfully protected by local application systems include dip tanks, quench tanks, spray booths, oil-filled electric transformers and vapor vents.

Two other considerations in selecting the proper extinguishing system are ambient temperature and the personnel hazards associated with the agent. The ambient temperature of the enclosure for a total flooding system must be above  \( 21^{\circ} \) C for halon 1301 systems. Special consideration must also be given to the use of halon systems when the temperatures are in excess of  \( 482^{\circ} \) C because halon will readily decompose at such

===== Page 0862 =====
temperatures and the products of decomposition can be extremely irritating if inhaled, even in small amounts.

Halon 1301 total-flooding systems must not be used in concentrations greater than 10 percent in normally occupied areas. Where personnel cannot vacate the area within 1 minute, Halon 1301 total flooding systems must not be used in normally occupied areas with concentrations greater than 7 percent. Halon 1301 total-flooding systems may be used with concentrations of up to 15 percent if the area is not normally occupied and the area can be evacuated within 30 seconds.

This newfound need for halon supplies has given rise to new industries geared to the ranking, recycling and reclamation of existing halon supplies. Alternative “clean agent” extinguishing agents have been developed to replace halogenated agents (see Section 904.10).

This section also specifically requires that records be maintained of inspections and testing to increase the effectiveness of such systems. Without records of such inspections and testing it is more difficult to determine if the systems will be effective when activated and when future inspection and testing is necessary.

904.10 Clean-agent systems. Clean-agent fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2001 and their listing. Records of inspections and testing shall be maintained.

NFPA 2001 contains minimum requirements for the design, installation, testing, inspection and operation of clean-agent fire-extinguishing systems. A clean agent is an electrically nonconducting suppression agent that is volatile or gaseous at discharge and does not leave a residue on evaporation. Cleanagent fire-extinguishing systems are installed in locations that are enclosed and have openings in the protected area that can be sealed on activation of the alarm to provide effective clean-agent concentrations. A clean-agent fire-extinguishing system should not be installed in locations that cannot be sealed unless testing has shown that adequate concentrations can be developed and maintained.

The two categories of clean agents are halocarbon compounds and inert gas agents. Halocarbon compounds include bromine, carbon, chlorine, fluorine, hydrogen and iodine. Halocarbon compounds suppress fire by a combination of breaking the chemical chain reaction of the fire, reducing the oxygen supporting the fire and reducing the ambient temperature of the fire origin to reduce the propagation of the fire. Inert gas agents contain primary components consisting of helium, neon, argon or a combination of these. Inert gases work by reducing the oxygen concentration around the fire origin to a level that does not support combustion.

Clean-agent fire-extinguishing systems were developed in response to the demise of halon as an acceptable fire-extinguishing agent because of its harmful effect on the environment. Although the original hope for a halon substitute was that these new clean agents could be directly and proportionally substituted for halon agents in existing systems (drop-in replacements), research has shown that clean agents are less efficient in extinguishing fires than are the halons they were intended to replace and require approximately 60 percent more agent by weight and volume in storage to do the same job. Additionally, the physical and chemical characteristics of clean agents differ sufficiently from halon to require different nozzles in addition to the need for larger storage vessels. Existing piping systems should be salvaged for use with clean agents only if they are carefully evaluated and determined to be hydraulically compatible with the flow characteristics of the new agent.

This section also relies on strict adherence to the system manufacturer's design and installation instructions for code compliance. As with many of the alternative fire suppression systems covered in this chapter, clean-agent systems are, for the most part, subjected by their manufacturers to a testing and listing program conducted by an approved testing agency. In such testing and listing programs, the clean agent is listed for use with specific equipment and equipment is listed for use with specific clean agents. The resultant listings include reference to the manufacturer's installation manuals, thereby giving the building official another valuable resource for reviewing and approving clean-agent systems. Although clean agents have found a limited market for local application uses, such as a replacement for Halon 1211 in portable fire extinguishers, their primary application is in total-flooding systems, and they are available in both engineered and pre-engineered configurations.

Engineered clean-agent systems are specifically designed for protection of a particular hazard, whereas pre-engineered systems are designed to operate within predetermined limitations up to the noted maximums, thus allowing broader applicability to a variety of hazard applications.

===== Page 0863 =====
Total flooding systems are used where there is a fixed enclosure around the hazard that is adequate to enable the required clean-agent concentration to build up and be maintained within the space long enough to extinguish the fire. Such applications can include vaults, ovens, containers, tanks, computer rooms, paint lockers or enclosed machinery. In selecting the clean agent to be used in a given application, careful consideration must be given to whether the protected area is a normally occupied space, because different agents have different levels of concentration at which they may be a health hazard to occupants of the area.

The fire code official has the authority to approve the type of clean-agent system to be installed and should become familiar with the unique characteristics and hazards of clean-agent extinguishing systems using all available resources on the subject.

This section also specifically requires that records be maintained of inspections and testing to increase the effectiveness of such systems. Without records of such inspections and testing it is more difficult to determine if the systems will be effective when activated and when future inspection and testing is necessary.

904.11 Automatic water mist systems. Automatic water mist systems shall be permitted in applications that are consistent with the applicable listing or approvals and shall comply with Sections 904.11.1 through 904.11.3.

This section provides the ability to use automatic water mist systems in specific applications. These installations are required to be consistent with the listings or approvals which such systems have been tested. See Commentary Figure 904.11 for a picture showing the discharge of a water mist nozzle.

904.11.1 Design and installation requirements. Automatic water mist systems shall be designed and installed in accordance with Sections 904.11.1 through 904.11.4.

The subsections to follow provide the various installation and design requirements related to water mist systems. This relates to the systems themselves and providing a reliable water supply.

904.11.1.1 General. Automatic water mist systems shall be designed and installed in accordance with NFPA 750 and the manufacturer's instructions.

This section simply provides reference to the subsections with the detailed requirements related to the design and installation of water mist systems.
904.11.1.2 Automation. Automatic water mist systems shall be automatically actuated.

If a water mist system is used, it is required to be automatically activated.

904.11.1.3 Water supply protection. Connections to a potable water supply shall be protected against backflow in accordance with SBC 701.

The water supply quality is more critical with automatic water mist systems than automatic sprinkler systems. Backflow prevention is required as it would be for water supply for automatic sprinkler systems.

904.11.1.4 Secondary water supply. Where a secondary water supply is required for an automatic sprinkler system, an automatic water mist system shall be provided with an approved secondary water supply.

Since these systems work to protect buildings and spaces in a fashion similar to a sprinkler system and possibly as an alternative to automatic sprinkler systems, the water supply must be appropriate. If an automatic sprinkler system is required to have a secondary water supply in accordance with Section 403.3.3, then the water mist system must also provide an approved secondary water supply.

904.11.2 Water mist system supervision and alarms. Supervision and alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.

This section plays a similar role to an automatic sprinkler system with regard to supervision and alarms. It is critical to make sure valves are open. In addition, an alarm to notify of an activation must be provided as it is for a sprinkler system. Note that this is not intended to be an occupant notification system. See the commentary to Section 903.4.

904.11.2.1 Monitoring. Monitoring shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.1.

See the commentary to Sections 904.11.2 and 903.4.1.

904.11.2.2 Alarms. Alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.2.

Again, this is not intended to be occupant notification but to simply alert someone that the system has activated. See the commentary to Sections 904.11.2 and 903.4.2.

904.11.2.3 Floor control valves. Floor control valves shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.3.

See the commentary to Section 903.4.3.

===== Page 0864 =====
904.11.3 Testing and maintenance. Automatic water mist systems shall be tested and maintained in accordance with SBC 801.

Testing and maintenance is critical to the long-term viability of automatic water mist systems. This section references SBC 801 for such provisions since that code focuses not simply on initial installation but on maintenance.

904.12 Aerosol fire-extinguishing systems. Aerosol fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2010, and their listing.

Such devices and appurtenances shall be listed and installed in compliance with manufacturers' instructions.

This section provides the requirements for the use of aerosol fire-extinguishing systems intended for total-flooding applications. As stated, the installation, maintenance, inspection and testing are to conform to NFPA 2010 and the specific system listing. The appropriate UL standard is 2775 for Fixed Condensed Aerosol Extinguishing System Units.

Condensed aerosol fire suppression systems can be used as an alternative to other fire suppression systems for the protection of Class A (surface), Class B and Class C hazards. These systems do not use compressed gas cylinders or pressure-rated piping. Generally, they are electrically operated where integrated with SBC 801-approved fire alarm and releasing control systems and approved/listed releasing panels or are deployed as automatic stand-alone fire-extinguishing units. Typically, these extinguishing units are designed as disposable devices with a minimum 10-year shelf life.

904.13 Commercial cooking systems. The automatic fire-extinguishing system for commercial cooking systems shall be of a type recognized for protection of commercial cooking equipment and exhaust systems of the type and arrangement protected. Pre-engineered automatic dry and wet-chemical extinguishing systems shall be tested in accordance with UL 300 and listed and labeled for the intended application. Other types of automatic fire-extinguishing systems shall be listed and labeled for specific use as protection for commercial cooking operations. The system shall be installed in accordance with this code, NFPA 96, its listing and the manufacturer's installation instructions. Automatic fire-extinguishing systems of the following types shall be installed in accordance with the referenced standard indicated, as follows:
1 Carbon dioxide extinguishing systems, NFPA 12.

2 Automatic sprinkler systems, NFPA 13.

3 Automatic water mist systems, NFPA 750.

4 Foam-water sprinkler system or foam-water spray systems, NFPA 16.

5 Dry-chemical extinguishing systems, NFPA 17.

6 Wet-chemical extinguishing systems, NFPA 17A.

Exception: Factory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and listed, labeled and installed in accordance with Section 304.1 of SBC 501.

The history of commercial kitchen exhaust systems shows that the mixture of flammable grease and effluents carried by such systems and the potential for the cooking equipment to act as an ignition source contribute to a higher level of hazard for kitchen exhaust systems than is normally found in many other exhaust systems. Furthermore, fire in a grease exhaust duct can produce temperatures of  \( 1100^{\circ} \) C or more and heat radiating from the duct can ignite nearby combustibles. As a result, the code requires exhaust systems serving grease-producing equipment to include fire suppression to protect the cooking surfaces, hood, filters and exhaust duct to confine a fire to the hood and duct system, thus reducing the likelihood of it spreading to the structure.

In addition to the general requirements of this section, five industry standards are referenced for the installation of fire-extinguishing systems protecting commercial food heat-processing equipment and kitchen exhaust systems. Design professionals should specify and design fire-extinguishing systems to comply with these referenced standards. Only the installation of fire-extinguishing systems is regulated by these references. Where pre-engineered automatic dry and wet-chemical extinguishing systems are installed, they must be listed and labeled for the specific cooking operation and tested in accordance with UL 300. Design and construction requirements for the specific types of fire-extinguishing systems are found in the respective sections of the referenced standards.

Regulatory requirements for the approval and installation of fire-extinguishing systems are the same as the approval required for all mechanical equipment and appliances. This section, therefore, requires extinguishing systems to be listed and labeled by an approved agency and installed in accordance

===== Page 0865 =====
with their listing and the manufacturer's installation instructions.

The exception allows factory-built commercial cooking recirculating systems to be installed if they have been tested and listed in accordance with UL 710B. It is important that they be installed in accordance with the manufacturer's installation instructions so that the listing requirements are met. An improper installation could result in hazardous vapors being discharged back into the kitchen.

Commercial cooking recirculating systems consist of an electric cooking appliance and an integral or matched packaged hood assembly. The hood assembly consists of a fan, collection hood, grease filter, fire damper, fire-extinguishing system and air filter, such as an electrostatic precipitator. These systems are tested for fire safety and emissions. The grease vapor (condensible particulate matter) in the effluent at the system discharge is not allowed to exceed a concentration of 5.0 mg per m \( ^{3} \) . Recirculating systems are not used with fuel-fired appliances because the filtering systems do not remove combustion products. Kitchens require ventilation in accordance with Chapter 4 of SBC 501.

Although the provisions in Section 904.13 address many of the specifics for commercial kitchens, additional information regarding commercial cooking suppression systems is located in Sections 904.2 and 904.3. This information is supplemental to that and should be considered together in developing the design for commercial cooking suppression systems.

904.13.1 Manual system operation. A manual actuation device shall be located at or near a means of egress from the cooking area not less than 3 m and not more than 6 m from the kitchen exhaust system. The manual actuation device shall be installed not more than 1200 mm or less than 1050 mm above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 178 N and a maximum movement of 350 mm to actuate the fire suppression system.

Exception: Automatic sprinkler systems shall not be required to be equipped with manual actuation means.

The manual device, usually a pull station, mechanically activates the suppression system. The typical system uses a mechanical circuit of cables under tension to hold the system in the armed (cocked) mode. Melting of a fusible link or actuation of a manual pull station causes the cable to lose tension, which, in turn, starts the discharge of the suppression agent. The manual actuation device must be readily and easily usable by the building occupants; therefore, the device must not require excessive force or range of movement to cause actuation.

In order to allow the actuation device to be used most effectively, the specified mounting height is intended to be consistent with the NFPA 17A standards and be handicapped accessible. This includes the requirement to identify the actuation device with the hazard protected. Where multiple kitchen appliances are provided, properly identifying which device relates to which appliance is very important. Required signage should be readily visible in the hazard area and capable of conveying information quickly and concisely.

Manual actuation is not required for automatic sprinkler systems because the typical system design will employ closed heads and wet system piping. A manual actuation valve would serve no purpose because sprinkler heads are already supplied with pressurized water and will discharge water only when the individual fusible elements open the heads.

904.13.2 System interconnection. The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking equipment. The fuel and electrical supply reset shall be manual.

The actuation of any fire suppression system must automatically shut off all sources of fuel or power to all cooking equipment located beneath the exhaust hood protected by the suppression system. This requirement is intended to shut off all heat sources that could reignite or intensify a fire. Shutting off a fuel and power supply to cooking appliances will eliminate an ignition source and allow the cooking surfaces to cool down. This shutdown is accomplished with mechanical or electrical interconnections between the suppression system and a shutoff valve or switch located on the fuel or electrical supply.

Common fuel shutoff valves include mechanical type gas valves and electrical solenoid-type gas valves. Contactor-type switches or shunt-trip circuit breakers can be used for electrically heated appliances. The fuel or electric source must not be automatically restored after the suppression system has been actuated.

Chemical-type fire-extinguishing systems discharge for only a limited time and can discharge only once before recharge and reset; therefore, precautions must be taken to prevent a fire from reigniting. After a fire is detected and the initial suppressant discharge begins, the fuel and power supply will be locked out, thereby preventing the operation of the appliances until all systems are again ready for

===== Page 0866 =====
operation. Fuel and power supply shutoff must be manually restored by resetting a mechanical linkage or holding (latching)-type circuit.

904.13.3 Carbon dioxide systems. Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 6 m and horizontal ducts exceeding 15 m. Dampers shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the damper is installed at the top of the duct, the top nozzle shall be immediately below the damper. Automatic carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously.

This section states specific design requirements for nozzle locations, dampers and ducts for carbon dioxide extinguishing systems that may be used to protect commercial cooking systems. These requirements are intended to supersede similar, more general provisions in NFPA 12. Because carbon dioxide (CO \( _{2} \) ) is a gaseous suppressant, dampers are required in the ductwork to define the atmosphere where the fire event would be. A specific concentration of CO \( _{2} \)  is necessary, and dampers are required to define and contain the suppressant. The discharge cools exposed surfaces in addition to depriving the fire of oxygen. Although not mentioned specifically in this section, the applicable provisions of NFPA 12 should also be applied because the system is a CO \( _{2} \)  system as referenced in Section 904.8.

904.13.3.1 Ventilation system. Commercial-type cooking equipment protected by an automatic carbon dioxide extinguishing system shall be arranged to shut off the ventilation system upon activation.

Shutting down the ventilation system upon activation of the  \( CO_{2} \)  extinguishing system maintains the desired concentration of carbon dioxide to suppress the fire. Leakage of gas from the protected area should be kept to a minimum. Where leakage is anticipated, additional quantities of carbon dioxide must be provided to compensate for any losses.

904.13.4 Special provisions for automatic sprinkler systems. Automatic sprinkler systems protecting commercial type cooking equipment shall be supplied from a separate, readily accessible, indicating-type control valve that is identified. Access to the control valve shall be provided.

This section requires a separate control valve in the water line to the sprinklers protecting the cooking and ventilating system. The additional valve allows the flexibility to shut off the system for repairs or for cleanups after sprinkler discharge without taking the entire system out of service.

904.13.4.1 Listed sprinklers. Sprinklers used for the protection of fryers shall be tested in accordance with UL 199E, listed for that application and installed in accordance with their listing.

Sprinklers specifically listed for such use must be used when protecting deep-fat fryers. These specially listed sprinklers use finer water droplets than standard spray sprinklers. The water spray lowers the temperature below a point where the fire can sustain itself and reduces the possibility of expanding the fire. UL 199E addresses these special sprinklers and includes performance tests for deep-fat fryer extinguishment and also deep-fat fryer cooking temperature splash. The selection of inappropriate sprinklers for deep-fat fryer protection can increase the hazards during water application rather than suppressing the fire.

904.14 Domestic cooking systems. Cooktops and ranges installed in the following occupancies shall be protected in accordance with Section 904.14.1:

1 In Group I-1 occupancies where domestic cooking facilities are installed in accordance with Section 420.9.

2 In Group I-2, Condition 1 occupancies where domestic cooking facilities are installed in accordance with Section 407.2.7.

3 In Group R-2 college dormitories where domestic cooking facilities are installed in accordance with Section 420.11.

As nursing homes move away from institutional models, it is critical to have a functioning kitchen that can serve as the "hearth of the home." Instead of a large, centralized, institutional kitchen where all meals are prepared and delivered to a central dining room or the resident's room, the new "household model" nursing home uses de-centralized kitchens and small dining areas to create the feeling and focus of home. For persons with dementia, it is particularly important to have spaces that look familiar, like the kitchen in their former home, to increase their understanding and ability to function at their highest level. This section addresses the fire protection system needs for these kitchens. Note that these occupancies already contain quick-response sprinklers. This section provides the requirements for the hood fire-extinguishing system needed for the cooking hood located

===== Page 0867 =====
over the cook top or range. That system is required to be in compliance with UL 300A.

904.14.1 Protection from fire. Cooktops and ranges shall be protected in accordance with Section 904.14.1.1 or 904.14.1.2.

There are two options available for the protection of cooktops and ranges. The first is to provide an automatic fire-extinguishing system in accordance with Section 904.14.1.1 and the second is to provide burners that have been tested and listed to prevent ignition of cooking oil in accordance with Section 904.14.1.2.

904.14.1.1 Automatic fire-extinguishing system. The domestic recirculating or exterior vented cooking hood provided over the cooktop or range shall be equipped with an approved automatic fire-extinguishing system complying with the following:

1 The automatic fire-extinguishing system shall be of a type recognized for protection of domestic cooking equipment. Pre-engineered automatic fire-extinguishing systems shall be listed and labeled in accordance with UL 300A and installed in accordance with the manufacturer's instructions.

2 Manual actuation of the fire-extinguishing system shall be provided in accordance with Section 904.13.1.

3 Interconnection of the fuel and electric power supply shall be in accordance with Section 904.13.2.

The first option for the protection of cooktops and ranges is to provide an approved automatic fire-extinguishing system. The system is to conform to the three conditions listed. It is to be listed in accordance with UL 300A and installed in conformance with the manufacturer's written instructions. A means of manual operation is to be provided in conformance with Section 904.13.1. In addition, the fuel and electric power supply are to be interconnected as stated in Section 904.13.2.

904.14.1.2 Ignition prevention. Cooktops and ranges shall include burners that have been tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes.

The second option for the protection of cooktops and ranges is to use specifically listed ignition-resistant burners that do not allow cooking oils to ignite during testing. If these burners are used, an automatic cooktop fire-extinguishing system is not required. Work by the Fire Protection Research Foundation has confirmed that burners meeting these specifications are highly unlikely to ignite cooking materials. The UL 858 Standard for Safety for Household Electric Ranges includes Section 60A, "Abnormal Operation—Coil Surface Unit Cooking Oil Ignition Test," which evaluates the ability of coiled surface units to not ignite cooking oil.

## SECTION 905 STANDPIPE SYSTEMS

905.1 General. Standpipe systems shall be provided in new buildings and structures in accordance with Sections 905.2 through 905.10. In buildings used for high-piled combustible storage, fire protection shall be in accordance with SBC 801.

Standpipe systems are required in buildings to provide a quick, convenient water source for fire department use where hose lines would otherwise be impractical, such as in high-rise buildings. Standpipe systems can also be used prior to deployment of hose lines from fire department apparatus. The requirements for standpipes are based on practical requirements of typical fire-fighting operations and the nationally recognized standard NFPA 14.

The threads on connections to which the fire department may connect a hose must be compatible with the fire department hose threads (see commentary, Section 903.3.6). Chapter 23 of SBC 801 requires a Class I standpipe system in exit passageways of buildings used for high-piled storage. Note that if a building containing high-piled storage does not contain an exit passageway, then standpipes would not be required. High-piled storage involves the solid piled, bin box, palletized or rack storage of Class I through IV commodities over 3600 mm high. High-hazard commodities stored higher than 1800 mm are also considered high-piled.

905.2 Installation standard. Standpipe systems shall be installed in accordance with this section and NFPA 14. Fire department connections for standpipe systems shall be in accordance with Section 912.

This section requires the installation of standpipe systems to comply with the applicable provisions of NFPA 14 in addition to Section 905. NFPA 14 contains the minimum requirements for the installation of standpipe and hose systems for buildings and structures. The standard addresses additional requirements not addressed in the code, such as pressure limitations, minimum flow rates, piping specifications, hose connection details, valves, fittings, hangers and the testing and inspection of standpipes. The periodic inspection, testing and maintenance of standpipe systems must comply with NFPA 25.

===== Page 0868 =====
Section 905 and NFPA 14 recognize three classes of standpipe systems: Class I, II or III. The type of system required depends on building height, building area, type of occupancy and the extent of automatic sprinkler protection. Section 905 also recognizes five types of standpipe systems: automatic dry, automatic wet, manual dry, manual wet and semiautomatic dry. The use of each type of system is limited to the building conditions and locations identified in Section 905.3. The classes and types of standpipe systems are defined in Section 202.

Section 912, to which this section refers, provides a comprehensive set of requirements for FDCs, reducing the opportunity for any of its requirements to be overlooked. See the commentary to Section 912.

905.3 Required installations. Standpipe systems shall be installed where required by Sections 905.3.1 through 905.3.8. Standpipe systems are allowed to be combined with automatic sprinkler systems.

Exception: Standpipe systems are not required in Group R-3 occupancies.

Standpipe systems are installed in buildings based on the occupancy, fire department accessibility and special conditions that may require manual fire suppression exceeding the capacity of a fire extinguisher. Standpipe systems are most commonly required for buildings that exceed the height threshold requirement in Section 905.3.1 or due to features of a specific occupancy or the building such as covered and open mall buildings, stages and underground buildings.

This section also states that a standpipe system does not have to be separate from an installed sprinkler system. It is common practice in multistory buildings for the standpipe system risers to also serve as risers for the automatic sprinkler systems.

In these instances, precautions need to be taken so that the operation of one system will not interfere with the operation of the other system. Therefore, control valves for the sprinkler system must be installed where the sprinklers are connected to the standpipe riser at each floor level. This allows the standpipe system to remain operational, even if the sprinkler system is shut off at the floor control valve.

The exception recognizes that standpipe systems in Group R-3 occupancies would be of minimal value to the fire department and would send the wrong message to the occupants of a dwelling unit. In the case of multiple single-family dwellings, each dwelling unit has a separate entrance and is separated from the other units by 1-hour fire partitions. These conditions permit ready access to fires and also provide for a degree of fire containment through compartmentation, which is not always present in other occupancies.

905.3.1 Height. Class III standpipe systems shall be installed throughout buildings where any of the following conditions exist:

1 Four or more stories are above or below grade plane.

2 The floor level of the highest story is located more than 9 m above the lowest level of fire department vehicle access.

3 The floor level of the lowest story is located more than 9 m below the highest level of fire department vehicle access.

Exceptions:

1. Class I standpipes are allowed in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.

2. Class I standpipes are allowed in Group B and E occupancies.

3. Class I standpipes are allowed in parking garages.

4. Class I standpipes are allowed in basements equipped throughout with an automatic sprinkler system.

5. Class I standpipes are allowed in buildings where occupant-use hose lines will not be utilized by trained personnel or the fire department.

6. In determining the lowest level of fire department vehicle access, it shall not be required to consider either of the following:
6.1. Recessed loading docks for four vehicles or less.

6.2. Conditions where topography makes access from the fire department vehicle to the building impractical or impossible.

Given the available manpower on the fire department vehicle, standard fire-fighting operations and standard hose sizes, a 9 m vertical distance is generally considered the maximum height to which a typical fire department engine company can practically and readily extend its hose lines. Thus, the maximum vertical travel (height) threshold is based on the time it would take a typical fire department engine (pumper) company to manually suppress a fire. The standpipe connection reduces the time needed for the fire department to extend hose lines up or down stairways to advance and apply water to the

===== Page 0869 =====
fire. For this use, a minimum Class III standpipe system is required.

With respect to the height of the building, the threshold is measured from the level at which the fire department can gain access to the building directly from its vehicle and begin vertical movement. Floor levels above grade are measured from the lowest level of fire department vehicle access to the highest floor level above [see Commentary Figure 905.3.1(1)]. If a building contains floor levels below the level of fire department vehicle access, the measurement is made from the highest level of fire department vehicle access to the lowest floor level. In cases where a building has more than one level of fire department vehicle access, the most restrictive measurement is used because it is not known at which level the fire department will access the building. In other words, the vertical distance is to be measured from the more restrictive level of fire department vehicle access to the level of the highest (or lowest, if below) floor [see Commentary Figure 905.3.1(2)].

The threshold based on the height of the building is independent of the occupancy of the building, the area of the building or the presence of an automatic sprinkler system. This is based on the universal need to be able to provide a water supply for fire suppression in any building and on the limitations of the physical effort necessary to extend hose lines vertically.

Before discussing the exceptions, it is important to understand the differences between the different classes and operational characteristics of standpipes. More detailed information is included in Section 202 for the definitions of the different classes and types of standpipes.

Standpipes can be dry or wet, manual, automatic or semiautomatic. Automatic systems can be either wet or dry. Manual systems can be either wet or dry. A semiautomatic system is always in association with a dry system.

The code is written such that it could be assumed the default is an automatic wet system. This is, however, not the case. The requirement is left to the design standard, NFPA 14. Section 5.4.1.1 of NFPA 14 indicates that Class I standpipes can be manual if the building is not a high rise. Section 5.4.1.4 of the standard indicates that a Class I standpipe must be wet except where the pipe is subject to freezing. Thus, where a Class I standpipe is installed, possibly as a part of Exception 1, the system can be manual wet if the building is not a high rise. This is consistent with SBC 801 committee Interpretation No. 33-03. As long as the building is not a high rise, it can be provided with a Class I standpipe system that is manual wet.

Class II and III standpipes are required to be automatic-wet or semiautomatic wet except where the piping is subject to freezing according to Section 5.4.2 of NFPA 14. They cannot be manual. Only Class I standpipes can be manual and can only be used under the conditions noted in this code. Note that other sections of the code may specify whether the system must be automatic or not. If the requirement is not noted elsewhere in the code, then the decision to use an automatic or manual system is left to the designer.

Exception 1 recognizes that with a fully operational automatic sprinkler system, the time that the fire department has to extend hoses within the building is substantially increased and that the amount of effort required is greatly reduced. Consequently, a single Class I connection can be provided. The second, 40 mm connection is allowed to be omitted. NFPA 14 also has a similar provision but is more restrictive as it only eliminates the hose station and additionally requires a 65 mm by 40 mm reducer and a cap attached with a chain (see NFPA 14, Section 7.3.4.1). In accordance with Section 102.4, the code would take precedence and the reducer and cap would not be required.

Exception 2 allows for the use of Class I standpipes in Group B and E occupancies. Occupant-use hose stations are considered to be a legacy method of fire protection, existing for decades in model code requirements. In recent years, many fire safety and evacuation plans have all but abandoned occupant-use hoses in their training of building occupants, relying instead on fire extinguisher training (which is required in all new and existing Group B and E occupancies) and the primary focus of evacuation. Also, fire behavior can be different in these occupancies due to compartment fire loading. This creates fires that develop faster, create more heat in most situations, and produce greater amounts of toxic smoke. Collectively, the ability for occupants to safely and effectively utilize occupant-use hoses without firefighting gear and respiratory protection is considered to be greatly minimized. Occupant-use hose is permitted to not be installed in sprinkler-protected buildings that otherwise require standpipes. Even though this may seem to be tradeoff, the determination of whether to replace the manual method (occupant-use hose) with an automatic sprinkler system should be based on the occupants' ability to suppress a fire manually.

===== Page 0870 =====
Exception 3 allows for Class I standpipes to be installed in any parking garage. The standpipes are there for fire fighter use and in the rare occurrence a parking garage has trained personnel, they can add the necessary outlet reducer and hose line.

Exception 4 is similar to Exception 1 but only addresses sprinklers in the basement. Thus, it is possible to use this exception if only the basement is protected by automatic sprinklers. However, Class I connections can only be provided in the basements not on the upper floors. The exception cannot be used for stories above grade unless the entire building is sprinkled and, therefore, compliant with Exception 1.

Exception 5 allows for the use of Class I standpipes in place of Class III standpipes in buildings where occupant-use hose lines will not be used by trained personnel or the fire department. If occupants are not trained in their use and the fire department will not utilize them, then the occupant-use hose lines serve no purpose and could potentially slow down the fire department's attempt to connect its own hose to the 65 mm hose valve outlet. Thus, a Class I standpipe can be used in this situation. Exception 6 provides additional information about what must be considered when determining building height with respect to the level of fire department vehicle access. The first item is a practical one that excludes loading docks of a limited size. The second item notes that although it may be possible to have a fire department vehicle arrive adjacent to the building at a low level, it may not be possible for the fire department to access the building from that level. An example of this condition would be where a road surface is located below a building built on a bluff. Although the fire department vehicles can approach from the lower road, fire department personnel cannot access the building from that lower level. Thus, the standpipe requirement would not be based on the road below the bluff.

905.3.2 Group A. Class I automatic wet standpipes shall be provided in nonsprinklered Group A buildings having an occupant load exceeding 1,000 persons.

Exceptions:

1. Open-air-seating spaces without enclosed spaces.

2. Class I automatic dry and semiautomatic dry standpipes or manual wet standpipes are allowed in buildings that are not high-rise buildings.

The main concern in assembly occupancies with a high occupant load is evacuation. Many occupants may not be familiar with either their surroundings or the egress arrangement in the building. This section also assumes the building is not sprinkled; therefore, control and suppression of the fire is left to the fire department.

Exception 1 exempts open-air seating without enclosed spaces, such as grandstands and bleachers. In such occupancies, a buildup of smoke and hot gases is not possible because these structures are open to the atmosphere. Exception 2 states that in lieu of a Class I automatic wet standpipe, automatic dry and semi-automatic dry Class I standpipes are permitted in buildings that are not considered to be a high rise.

905.3.3 Covered and open mall buildings. Covered mall and open mall buildings shall be equipped throughout with a standpipe system where required by Section 905.3.1. Mall buildings not required to be equipped with a standpipe system by Section 905.3.1 shall be equipped with Class I hose connections connected to the automatic sprinkler system sized to deliver water at 945 L/min at the most hydraulically remote hose connection while concurrently supplying the automatic sprinkler system demand. The standpipe system shall be designed to not exceed a 345 kPa residual pressure loss with a flow of 945 L/min from the fire department connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations:

1 Within the mall at the entrance to each exit passageway or corridor.

2 At each floor-level landing within interior exit stairways opening directly on the mall.

3 At exterior public entrances to the mall of a covered mall building.

4 At public entrances at the perimeter line of an open mall building.

5 At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 60 m from a hose connection.

Covered and open mall buildings are only required to have a standpipe system if Section 905.3.1 requires such features. If standpipes are not required because of building height, Class I hose connections that are connected to the automatic sprinkler system are still required. Also, to ensure that both the sprinkler system and hose connections will function at an acceptable level, the system must be sized for both the sprinkler demand and the hose connection demand. This section specifies a minimum flow rate and a maximum pressure loss to the most remote hose connection so that the fire department can gain full use of the hose connection during a fire. Hose

===== Page 0871 =====
connections are required when a standpipe system is not at key locations, such as entrances to exit passageways and at entrances to the covered or open mall. Note that these locations are essentially the same locations required for Class I hose connections in Section 905.4, except that this section also requires that the distance to reach any portion of a tenant space from a hose connection must not exceed 61 m.

905.3.4 Stages. Stages greater than in area 100 m² shall be equipped with a Class III wet standpipe system with 40 mm and 65 mm hose connections on each side of the stage.

Exception: Where the building or area is equipped throughout with an automatic sprinkler system, a 40 mm hose connection shall be installed in accordance with NFPA 13 or in accordance with NFPA 14 for Class II or III standpipes.

Because of the potentially large fuel load and three-dimensional aspect of the fire hazard associated with stages greater than  \( 100 \, m^{2} \)  in area, Class III standpipes are required on each side of these large stages. The standpipes must be equipped with a 40 mm hose connection and a 65 mm hose connection. The 40 mm connection is for the hose requirement in Section 905.3.4. The 65 mm connection is to provide greater flexibility for the fire department in its fire-fighting operations.

Stages, as used in this section, are those stages defined in Section 410.2, which include overhead hanging curtains, drops, scenery or stage effects other than lighting and sound. These were traditionally referred to as "legitimate stages." It is not an appropriate application of this section to require standpipes for elevated areas in banquet rooms, or theatrical platforms where the higher fuel loads associated with a legitimate stage do not exist. The exception recognizes the benefit of the building or area being sprinkled. If so, then only a single 40 mm connection is required. This hose connection is intended to be used by the fire department and apply less water from the hose because of the suppression activity of the sprinkler system. Hose threads must be compatible with those of the fire department as required in Section 903.3.6.

In a fully sprinkled building it is acceptable to supply the hose connections through the same standpipe as the sprinklers. This is reflected in the reference to both NFPA 13, which acknowledges this concept, and NFPA 14, which contains similar provisions. If the provisions of NFPA 14 are used, although the standpipe must be wet and Class II in its installation, the design of the water supply and interconnection of systems can be in accordance with the requirements for Class II as well as for Class III standpipes.

905.3.4.1 Hose and cabinet. The 40 mm hose connections shall be equipped with sufficient lengths of 40 mm hose to provide fire protection for the stage area. Hose connections shall be equipped with an approved adjustable fog nozzle and be mounted in a cabinet or on a rack.

The 40 mm standpipe hose installed for stages greater than 100 m² in area is intended for use by stage personnel who have been trained to use it. The length of hose provided is a function of the size and configuration of the stage. This includes by definition the entire performance area and adjacent backstage and support areas not fire separated from the performance area. The effective reach of the fire stream from the fog nozzle is a function of the available water supply, and in particular, the pressure. Fog nozzles typically require 690 kPa for optimum performance.

905.3.5 Underground buildings. Underground buildings shall be equipped throughout with a Class I automatic wet or manual wet standpipe system.

Underground buildings pose unique hazards to life safety because of their isolation and inaccessibility. Additional fire protection and fire-fighting measures for the fire department are required to compensate for the lack of exterior access for fire suppression and rescue operations (see Section 405).

905.3.6 Helistops and heliports. Buildings with a roof-top helistop or heliport shall be equipped with a Class I or III standpipe system extended to the roof level on which the helistop or heliport is located in accordance with Section 2007.5 of SBC 801.

Buildings containing roof-top helistops or heliports are required to be equipped with a Class I or III standpipe. A heliport is a distinct hazard that will involve flammable fuels. In the event of an emergency, rapid deployment of hand hose lines will be necessary to attack a resulting fire, effective rescue and to protect exposures and the remainder of the building.

The requirement results in a standpipe system throughout the building, not just a connection at the roof level. This is critical in fire-fighting operations because many times the connection below the roof-top level may be needed just to gain access onto the roof. If the only connection is on the roof, it is of no use if the fire fighters cannot get to it.

Additionally, a heliport includes fueling operations. It is entirely possible for a spill to not only affect the roof-top, but also floors below as the liquid fuel spreads. The standpipe system will again be utilized in these situations.

===== Page 0872 =====
Section 2007.5 of SBC 801 requires a 65 mm standpipe outlet to be within 45 m of all portions of the heliport or helistop area and be either Class I or III.

905.3.7 Marinas and boatyards. Standpipes in marinas and boatyards shall comply with Chapter 36 of SBC 801.

Section 3604.2 of SBC 801 contains the specifics as to when standpipes are required at marinas. Marinas and boatyards have unique challenges for firefighting. Although there is water readily available, it is not easily or effectively capable of being applied to a fire at such a facility. A fire in such facilities can spread from structure to structure and from vessel to vessel with no effective way to attack and control it. Section 3604.2 of SBC 801 references NFPA 303 for the standpipe requirements and additionally requires that no point on the marina pier or float system exceed 45 m from a standpipe hose connection (see commentary, Section 3604.2 of SBC 801).

905.3.8 Landscaped roofs. Buildings or structures that have landscaped roofs and that are equipped with a standpipe system shall have the standpipe system extended to the roof level on which the landscaped roof is located.

This section requires that if the building is equipped with a standpipe system, whether or not such systems are required, it must be extended to a roof that is landscaped. These requirements relate to the requirements in Section 317 of SBC 801 that address the increased fuel load being added to roofs.

905.4 Location of Class I standpipe hose connections. Class I standpipe hose connections shall be provided in all of the following locations:

1 In every required interior exit stairway, a hose connection shall be provided for each story above and below grade. Hose connections shall be located at the main floor landing unless otherwise approved by the fire code official.

Exception: A single hose connection shall be permitted to be installed in the open corridor or open breezeway between open stairs that are not greater than 23 m apart.

2 On each side of the wall adjacent to the exit opening of a horizontal exit.

Exception: Where floor areas adjacent to a horizontal exit are reachable from an interior exit stairway hose connection by a 9 m hose stream from a nozzle attached to 30 m of hose, a hose connection shall not be required at the horizontal exit.
3 In every exit passageway, at the entrance from the exit passageway to other areas of a building.

Exception: Where floor areas adjacent to an exit passageway are reachable from an interior exit stairway hose connection by a 9 m hose stream from a nozzle attached to 30 m of hose, a hose connection shall not be required at the entrance from the exit passageway to other areas of the building.

4 In covered mall buildings, adjacent to each exterior public entrance to the mall and adjacent to each entrance from an exit passageway or exit corridor to the mall. In open mall buildings, adjacent to each public entrance to the mall at the perimeter line and adjacent to each entrance from an exit passageway or exit corridor to the mall.

5 Where the roof has a slope less than four units vertical in 12 units horizontal (33.3-percent slope), a hose connection shall be located to serve the roof or at the highest landing of an interior exit stairway with access to the roof provided in accordance with Section 1011.12.

6 Where the most remote portion of a nonsprinklered floor or story is more than 45 m from a hose connection or the most remote portion of a sprinklered floor or story is more than 60 m from a hose connection, the building official is authorized to require that additional hose connections be provided in approved locations.

Hose connections are required for the fire department to make use of the standpipe system. Since the fire department will typically access the building using the stairways, and most fire departments do not permit entry to the fire floor without an operating hose line, a hose connection must be installed for each floor level of each required enclosed stairway. Item 1 also specifies that the hose connections are to be located at intermediate landings between stories. This reduces congestion at the stairway door and may reduce the hose lay distance. The hose connections, however, are still permitted at each story instead of at the intermediate landing if this arrangement is approved by the fire code official.

Because horizontal exits are also primary entrances to the fire floor, Item 2 states that hose connections must also be provided at each horizontal exit. The construction of the fire separation assembly used as the horizontal exit will protect the fire fighters while they are connecting to the standpipe system. The hose

===== Page 0873 =====
connections are to be located on each side of the horizontal exit to enable fire fighters to be in a protected area, regardless of the location of the fire. The exception acknowledges that there may already be a hose connection in close proximity to the horizontal exit if there is a stairway adjacent to the horizontal exit. The intent is to allow fewer standpipe outlets if the area can be adequately covered by the standpipes in stairways since those are the standpipes typically used by the fire department.

Item 3 states that an exit passageway in a building required to have a standpipe system is typically used as an extension of a required exit stairway. This allows use of the exit passageway for fire-fighting staging operations in the same way as an exit stair. The exception acknowledges that there may already be a hose connection in close proximity to the exit passageway. If there is a stairway containing a hose connection in close proximity to the exit passageway that can meet the 9 m hose stream from a nozzle attached to 30 m of hose, then an additional standpipe is not required. The intent is to allow fewer standpipe outlets if the area can be adequately covered by the standpipes in stairways since those are the standpipes typically used by the fire department.

In covered and open mall buildings, Item 4 requires hose connections at each entrance to an exit passageway or exit corridor. In addition, covered mall buildings would be required to have connections at each exterior public entrance. Open malls would require connections at the public entrance perimeter line. These locations allow fire personnel to have a support line as soon as they enter the building.

Item 5 is consistent with NFPA 14 regarding the installation of Class I standpipe hose connections on the roofs of buildings. This requirement requires only one standpipe to extend to the roof level or highest landing of the stairway serving the roof. This coordinates with Section 1011.12, which only requires one stairway to extend to the roof.

Hose connections in each interior exit stairway result in hose connections being located based on the travel distances permitted in Table 1017.2, which recognizes that most fire departments carry standpipe hose packs with 45 m of hose or possibly with 30 m of hose and an additional 15 m section that could be easily connected.

With the typical travel distance permitted in nonsprinklered buildings of 60 m reasonable coverage is provided when the effective reach of a fire stream is considered. Depending on the arrangement of the floor, however, all areas may not be effectively protected. Although this situation could easily be corrected by locating additional hose connections on the floor, such connections may rarely be used because of the difficulty in identifying their location during a fire and the fact that most fire departments require an operational hose line before they enter the fire floor. Because longer travel distances are allowed in sprinklered buildings, the problem is increased, but the need for prompt manual suppression is reduced by the presence of the sprinkler system. Item 6 gives the building official the authority to require additional hose connections if needed.

905.4.1 Protection. Risers and laterals of Class I standpipe systems not located within an interior exit stairway shall be protected by a degree of fire resistance equal to that required for vertical enclosures in the building in which they are located.

Exception: In buildings equipped throughout with an approved automatic sprinkler system, laterals that are not located within an interior exit stairway are not required to be enclosed within fire-resistance-rated construction.

To minimize the potential for damage to the standpipe systems from a fire, the risers and laterals (i.e., the horizontal segments of standpipe system piping) must be located in an enclosure having the same fire-resistance rating as required for a vertical or shaft enclosure within the building. The required fire-resistance rating for the enclosure can be determined as detailed in Section 713.4.

The exception states that the enclosure for laterals is not required if the building is equipped throughout with an approved automatic sprinkler system. The potential for damage to the standpipe system is minimized by the protection provided by the sprinkler system. The automatic sprinkler system may be either an NFPA 13 or 13R system, depending on what was permitted for the building occupancy.

If the interior exit stairway is not required to have a rated enclosure, such as in an open parking garage, the laterals are similarly not required to be in an enclosure. The protection afforded the vertical riser in the stairway must be the same as that afforded the laterals. If the stairway is not required by other sections of the code to be located in a rated enclosure, then the laterals are not required to be in rated protection either.

905.4.2 Interconnection. In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.

===== Page 0874 =====
In cases where there are multiple Class I standpipe risers, the risers must be supplied from and interconnected to a common supply line. The required fire department connection must serve all of the sprinklers or standpipes in the building.

905.5 Location of Class II standpipe hose connections. Class II standpipe hose connections located so that all portions of the building are within 9 m of a nozzle attached to 30 m of hose. Class II standpipe hose connections shall be located where they will have ready access.

Sections 905.5.1 through 905.5.3 specify the requirements for Class II standpipe hose connections. Class II standpipe systems are primarily intended for use by the building occupants.

This section for Class II standpipes does not specifically require the hose station and uses the term “hose connection” with a location based upon 30 m of hose. However, the definition of Class II and III standpipes and Section 7.3.3.1 of NFPA 14 specifically require hose stations. Section 905.2 specifically references NFPA 14.

Although NFPA 14 requires a hose station, the decision as to whether a hose station is required may be one that is affected by the policies and procedures of the fire department. It should be remembered that Class II hose connections and hose stations are intended for occupant use and not necessarily for fire department use. The fire department typically uses the Class I connection that is compatible with 65 mm hose.

905.5.1 Groups A-1 and A-2. In Group A-1 and A-2 occupancies having occupant loads exceeding 1,000 persons, hose connections shall be located on each side of any stage, on each side of the rear of the auditorium, on each side of the balcony and on each tier of dressing rooms.

Because of the high occupant load density in Group A-1 and A-2 occupancies, providing additional means for controlling fires in their initial stage is important to enable prompt evacuation of the building. This section is independent of the Class I standpipe requirement for stages based on square meters as indicated in Section 905.3.4.

905.5.2 Protection. Fire-resistance-rated protection of risers and laterals of Class II standpipe systems is not required.

Class II standpipe systems are normally not located in exit stairways; standpipe hose connections are located near the protected area to allow quick access. Therefore, it is likely that neither the risers nor the laterals would be located in any enclosure.
905.5.3 Class II system 25-mm hose. A minimum 25 mm hose shall be allowed to be used for hose stations in light-hazard occupancies where investigated and listed for this service and where approved by the building official.

This section permits the use of 25 mm listed noncollapsible hose as an alternative to 40 mm hose, subject to the approval of the building official. This alternative is limited to light-hazard occupancies, such as office buildings and certain assembly occupancies that tend to have lower fuel loads, since a smaller hose can discharge less water.

905.6 Location of Class III standpipe hose connections. Class III standpipe systems shall have hose connections located as required for Class I standpipes in Section 905.4 and shall have Class II hose connections as required in Section 905.5.

Class III standpipe systems that have both a 65 mm hose connection and a 40 mm hose connection must comply with the applicable requirements of Sections 905.4, 905.5 and 905.6. Thus, it is necessary to review and comply with all applicable provisions.

905.6.1 Protection. Risers and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with Section 905.4.1

Because Class III standpipe systems are intended for use by fire-suppression personnel, they must be located in construction that has a fire-resistance rating equivalent to that of the vertical or shaft enclosure requirements of the building (see commentary, Section 905.4.1).

905.6.2 Interconnection. In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.

As indicated in Section 905.4.2 for Class I standpipe systems, multiple standpipe risers must be interconnected with a common supply line. An indicating valve is typically installed at the base of each riser so that individual risers can be taken out of service without affecting the water supply or the operation of other standpipe risers.

905.7 Cabinets. Cabinets containing fire-fighting equipment such as standpipes, fire hoses, fire extinguishers or fire department valves shall not be blocked from use or obscured from view.

This section does not require that cabinets be provided to contain fire protection equipment. However, if they are provided, cabinets must be readily visible and accessible at all times. Sections 905.7.1 and 905.7.2 contain additional criteria for the construction and identification of the cabinets. Where cabinets are located in fire-resistance-rated assemblies, the integrity of the assembly must be

===== Page 0875 =====
maintained. Cabinet design for hose connections, control valves or other devices that require manual operation should be such that there is sufficient clearance between the cabinet body and the device to allow grasping of the device (quite likely with a gloved hand) and prompt operation of it.

905.7.1 Cabinet equipment identification. Cabinets shall be identified in an approved manner by a permanently attached sign with letters not less than 50 mm high in a color that contrasts with the background color, indicating the equipment contained therein.

Exceptions:

1. Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein.

2. Doors that have either an approved visual identification clear glass panel or a complete glass door panel are not required to be marked.

This section specifies the minimum criteria to make the signs readily visible. Different color combinations may be approved by the fire code official if the color contrast between the letters and the background is vivid enough to make the sign visible at an approved distance. The exceptions address alternatives to letter signage if the cabinet is still conspicuously identified or the contents are readily visible.

905.7.2 Locking cabinet doors. Cabinets shall be unlocked.

Exceptions:

1. Visual identification panels of glass or other approved transparent fragile material that is easily broken and allows access.

2. Approved locking arrangements.

3. Group I-3 occupancies.

Ready access to all fire-fighting equipment in the cabinet is essential. The exceptions, however, recognize the need to lock cabinets for security reasons and to prevent theft or vandalism (see commentary, Section 906.8).

905.8 Dry standpipes. Dry standpipes shall not be installed.

Exception: Where subject to freezing and in accordance with NFPA 14.

Wet standpipe systems are preferred because they tend to be the most reliable type of standpipe system; therefore, dry standpipes are prohibited unless subject to freezing. For example, Class I manual standpipe systems, which do not have a permanent water supply, are permitted in open parking structures. This recognizes that open parking structures are not heated and that most fires are limited to the vehicle of origin. The use of any dry standpipe system instead of a wet standpipe should take into consideration the added response time and its effect on the occupancy characteristics of the building.

905.9 Valve supervision. Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate a supervisory signal at the supervising station required by Section 903.4. Where a fire alarm system is provided, a signal shall be transmitted to the control unit.

Exceptions:

1. Valves to underground key or hub valves in roadway boxes do not require supervision.

2. Valves locked in the normal position and inspected as provided in this code in buildings not equipped with a fire alarm system.

As with sprinkler systems, water control valves for standpipe systems must be electrically supervised as a means of determining that the system is operational (see commentary, Section 903.4).

Exception 1 recognizes that underground key or hub valves in roadway boxes are not normally supervised or need to be supervised whether the building contains a standpipe system or an automatic sprinkler system.

Exception 2 does not require the control valves for the standpipes to be electrically monitored if they are locked in the normal position and a fire alarm system is not installed in the building. When a fire alarm system is installed, the control valves for the standpipes must be electrically monitored and tied into the supervision required for the fire alarm system.

905.10 During construction. Standpipe systems required during construction and demolition operations shall be provided in accordance with Section 3311.

As stated in Section 3311, at least one standpipe is required during construction of buildings for stories or more in height or during demolition of standpipe-equipped buildings. Standpipe systems must be accessible and operable during construction and demolition operations to assist in any potential fire (see commentary, Sections 3311.1 and 3311.2 of this code, and Sections 3313.1 and 3313.2 of SBC 801).

905.11 Locking standpipe outlet caps. The fire code official is authorized to require locking caps on the outlets on standpipes where the responding fire department carries key wrenches for the removal that are compatible with locking FDC connection caps.

===== Page 0876 =====
Standpipe connection caps are vulnerable to theft. Vandalism is a concern when trash and debris are introduced into the outlet. This provision, when applied, will require the protected FDC and protected standpipe caps to have a compatible and standard opening mechanism.

## SECTION 906 PORTABLE FIRE EXTINGUISHERS

906.1 Where required. Portable fire extinguishers shall be installed in all of the following locations:

1 In Group A, B, E, F, H, I, M, R-1, R-2, R-4 and S occupancies.

Exceptions:

1. In Group R-2 occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each dwelling unit is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B: C.

2. In Group E occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each classroom is provided with a portable fire extinguisher having a minimum rating of 2-A:20-B: C.

3. In storage areas of Group S Occupancies where forklift, powered industrial truck or powered cart operators are the primary occupants, fixed extinguishers, as specified in NFPA 10, shall not be required where in accordance with all of the following:

3.1. Use of vehicle-mounted extinguishers shall be approved by the fire code official.

3.2. Each vehicle shall be equipped with a 4.5 kg, 40A:80B:C extinguisher affixed to the vehicle using a mounting bracket approved by the extinguisher manufacturer or the fire code official for vehicular use.

3.3. Not less than two spare extinguishers of equal or greater rating shall be available on site to replace a discharged extinguisher.

3.4. Vehicle operators shall be trained in the proper operation, use and inspection of extinguishers.

3.5. Inspections of vehicle-mounted extinguishers shall be performed daily.

2 Within 9 m distance of travel from commercial cooking equipment and from domestic cooking equipment in Group I-1; I-2, Condition 1; and R-2 college dormitory occupancies.

3 In areas where flammable or combustible liquids are stored, used or dispensed.

4 On each floor of structures under construction, except Group R-3 occupancies, in accordance with Section 3315.1 of SBC 801.

5 Where required by SBC 801 sections indicated in Table 906.1.

6 Special-hazard areas, including but not limited to laboratories, computer rooms and generator rooms, where required by the fire code official.

Exception: Portable fire extinguishers are not required at normally unmanned Group U occupancy buildings or structures where a portable fire extinguisher suitable to the hazard of the location is provided on the vehicle of visiting personnel.

Portable fire extinguishers (PFE) are required in certain instances to give the occupants the means to suppress a fire in its incipient stage. The capability for manual fire suppression can contribute to the protection of the occupants, especially if there are evacuation difficulties associated with the occupancy or the specific hazard in the area. To be effective, personnel must be properly trained in the use of portable fire extinguishers.

Because of the high-hazard nature of building contents, portable fire extinguishers are required in occupancies in Group H.

Portable fire extinguishers are required in occupancies in Groups A, B, E, F, H, I, M, R-1, R-2, R-4 and S because of the need to control the fire in its early stages and because evacuation can be slowed by the density of the occupant load, the capability of the occupants to evacuate or the overall fuel load in the building. Because the code typically focuses on new buildings, this section is applicable to new buildings.

Portable fire extinguishers are required in areas containing special hazards, such as commercial cooking equipment, and specific hazardous operations, as indicated in Table 906.1. Because of the potentially extreme fire hazard associated with such areas or occupancy conditions, prompt extinguishment of the fire is critical.

Portable fire extinguishers are required in all buildings under construction, except in occupancies in Group R-3. The extinguishers are intended for use by construction personnel to suppress a fire in its incipient stages.

===== Page 0877 =====
Portable fire extinguishers are also required in laboratories, computer rooms and other workspaces in which fire hazards may exist based on the use of the space. Many of these will be addressed by the required occupancy group criteria or by the specific hazard provisions of Table 906.1. Laboratories, for example, may not be considered Group H, but still use limited amounts of hazardous materials that would make manual means of fire extinguishment desirable.

The exception to Item 1 permits smaller PFE in dwelling units of Group R-2 occupancies instead of larger PFE in the common areas. Under the exception, the installation of 1-A:10-B:C PFE within individual dwelling units allows apartment owners to eliminate their installation in common areas such as corridors, laundry rooms and swimming pool areas. PFE in these areas are susceptible to vandalism or theft. Another issue is that larger PFE are more difficult for the infirm and elderly to safely deploy and operate.

The second exception to Item 1 permits PFE in Group E occupancies to be installed in only the locations listed in Items 2 through 6 if each classroom is provided with an extinguisher having a rating of 2-A:20-B: C. The reason for this option is that where schools are required to develop lockdown plans to protect students and faculty from intruders, these plans effectively prevent access to portable fire extinguishers normally located in hallways during lockdown situations. Locating extinguishers in classrooms provides accessibility during normal conditions as well as when a school is forced to go into lockdown. This exception provides an option for schools implementing lockdown plans to relocate extinguishers from hallways to classrooms. The third exception to Item 1 allows large storage warehouses where the occupants are primarily riding on powered industrial trucks to provide a suitable extinguisher on the truck with the operator versus distributing them around the facility. The intent is that these will be more readily accessible to the operator and will improve the speed of deployment. The use of this exception requires daily inspections, operator training and the availability of spare extinguishers in order to improve the reliability of fire extinguisher use.

For the period of 2003 through 2007, NFPA reported that approximately 38,000 fires occurred annually in apartment buildings. Sixty percent of these fires occurred inside of dwelling units versus 14 percent that occurred in common areas covered by Items 3 and 6 of Section 906.1. It is more logical to place PFE inside of dwelling units versus common areas because it locates the extinguisher in an area where statistically most fires occur. If the occupant cannot control the fire using the PFE, he or she can escape and allow the automatic sprinkler system to operate and control the fire. This exception improves the safety of Group R-2 residents because it does not require them to leave a dwelling involved in a fire, find a PFE and then return to the fire-involved dwelling unit to attempt incipient fire attack.

Including this requirement in the code alerts designers and building officials that the extinguishers are required. This will allow designers to plan for thicker walls where recessed cabinets may be used or to design locations where the extinguishers will not project into or obstruct the egress or circulation path.

The exception at the end of the section applies only to Group U occupancies. It recognizes that while the use of PFE for incipient fire control allows for increased time for evacuation, this is not applicable to unmanned locations. In these occupancies, it is not practical to install and maintain PFE in accordance with NFPA 10 at normally unmanned locations. Compliance with NFPA 10 entails a monthly visit for the sole purpose of inspecting the extinguisher, which is not reasonable for rarely visited remote locations. Further, if there were a fire, there is no one on-site the vast majority of the time to use the extinguisher. Having a PFE on the technician's vehicle when servicing the site is a more effective alternative to a fixed site-mounted extinguisher. The use of this exception requires that the PFE carried on the vehicle be inspected and maintained in accordance with NFPA 10 and be ready for use if necessary.

Table 906.1 lists those sections of SBC 801 that represent specific occupancy conditions requiring portable fire extinguishers for incipient fire control. Wherever the code requires a fire extinguisher because of one of the listed occupancy conditions, it may identify the required rating of the extinguisher that is compatible with the hazard involved in addition to referencing Section 906.

906.2 General requirements. Portable fire extinguishers shall be selected and installed in accordance with this section and NFPA 10.

Exceptions:

1. The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group A-5 occupancies.

2. In Group I-3, portable fire extinguishers shall be permitted to be located at staff locations.

===== Page 0878 =====
NFPA 10 contains minimum requirements for the selection, installation and maintenance of portable fire extinguishers. Portable fire extinguishers are investigated and rated in conformance to NFPA 10 and listed under a variety of standards. Portable fire extinguishers must be labeled and rated for use on fires of the type, severity and hazard class protected.

This section references NFPA 10 for the selection and installation of portable fire extinguishers and states that the code is focused on the initial construction versus long-term maintenance of a building. The maintenance of portable fire extinguishers is dealt with in SBC 801.

Exception 1 recognizes the openness to the atmosphere associated with Group A-5 occupancies. A fire in open areas is more obvious to all spectators. Group A-5 occupancies also do not accumulate smoke and hot gases because they are not enclosed spaces. These reasons, in addition to the large and expansive layout within seating areas, make it reasonable and practical not to apply the distance of travel to a PFE criteria in Group A-5. Revised distance of travel allowances would need to be approved by the building official. Group A-5 occupancies also tend to be more subject to the corrosive conditions of an outdoor environment and may include freeze/thaw cycles that can be detrimental to fire extinguishers.

Exception 2 recognizes that portable fire extinguishers located throughout the facility are at times tampered with, removed or used for weapons by inmates in a detention or correctional setting. This exception would protect the extinguishers from damage or removal by inmates while still making them available to staff and employees for use in an emergency situation.

906.3 Size and distribution. The size and distribution of portable fire extinguishers shall be in accordance with Sections 906.3.1 through 906.3.4.

Proper selection and distribution of portable fire extinguishers are essential to having adequate protection for the building structure and the occupancy conditions within. This section introduces the sections that provide those requirements. Determination of the desired type of portable fire extinguisher depends on the character of the fire anticipated, building occupancy, specific hazards and ambient temperature conditions [see commentary, Table 906.3(1) and Table 906.3(2)].

Table 906.3(1), which parallels Table 6.2.1.1 of NFPA 10, establishes the minimum number and rating of fire extinguishers for Class A fires in any particular occupancy. The occupancy classifications are further defined in NFPA 10. The maximum area that a single fire extinguisher can protect is determined based on the rating of the fire extinguisher. The distance of travel limitation of 23 m is intended to be the actual walking distance along a normal path of travel to the extinguisher. For this reason, it is necessary to select fire extinguishers that comply with both the distribution criteria and distance of travel limitation for a specific occupancy classification. Fires involving flammable or combustible liquids present a severe hazard challenge regardless of occupancy. Table 906.3(2), which parallels Table 6.3.1.1 of NFPA 10, prescribes the minimum portable fire extinguisher requirements where flammable or combustible liquids are limited in depth [6 mm or less]. As can be seen in the table, the size of the extinguisher is directly related to the distance of travel to the extinguisher for each given occupancy classification. These fire extinguisher provisions are independent of whether other fixed automatic fire-extinguishing systems are installed. For occupancy conditions involving flammable or combustible liquids in potential depths greater than 6 mm, the selection and spacing criteria of NFPA 10 must be used in addition to any applicable requirements in Chapter 57 of SBC 801 and NFPA 30.

906.3.1 Class A fire hazards. The minimum sizes and distribution of portable fire extinguishers for occupancies that involve primarily Class A fire hazards shall comply with Table 906.3(1).

Class A fires generally involve materials considered to be “ordinary combustibles,” such as wood, cloth, paper, rubber and most plastics [see commentary, Table 906.3(1)].

906.3.2 Class B fire hazards. Portable fire extinguishers for occupancies involving flammable or combustible liquids with depths less than or equal to 6.5 mm shall be selected and placed in accordance with Table 906.3(2).

Portable fire extinguishers for occupancies involving flammable or combustible liquids with a depth of greater than 6.5 mm shall be selected and placed in accordance with NFPA 10.

Class B fires involve flammable and combustible liquids, oil-based paints, solvents, flammable gases and similar materials. Selection of these extinguishers is made based on the depth of the liquid that could become involved in a fire. If the depth is 6.5 mm or less, selection is made using Table 906.3(2). Class B extinguishers for greater liquid depth, characterized in NFPA 10 as “appreciable depth,” must be selected and installed in

===== Page 0879 =====
accordance with Section 6.3.2 of NFPA 10 [see commentary, Table 906.3(2)].

906.3.3 Class C fire hazards. Portable fire extinguishers for Class C fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard.

Class C fires involve energized electrical equipment where the electrical nonconductivity of the extinguishing agent is critical. The need for this class of extinguisher is simply based on the presence of the hazard in an occupancy and no numerical rating is required.

906.3.4 Class D fire hazards. Portable fire extinguishers for occupancies involving combustible metals shall be selected and placed in accordance with NFPA 10.

Class D fires involve flammable solids, the bulk of which are combustible metals including, but not limited to, magnesium, potassium, sodium and titanium. Most Class D extinguishers will have a special low-velocity nozzle or discharge wand to gently apply the agent in large volumes to avoid disrupting any finely divided burning materials. Extinguishing agents are also available in bulk and can be applied with a scoop or shovel. While Class D extinguishers are often referred to as "dry chemical" fire extinguishers, they are more properly called "dry powder" fire extinguishers because their mechanism of extinguishment is by a smothering action rather than by chemical reaction with the combustion process.

There are several Class D fire-extinguisher agents available some will handle multiple types of metal fires, others will not. Sodium carbonate-based extinguishers are used to control sodium, potassium, and sodium-potassium alloy fires but have limited use on other metals. This material smothers and forms a crust. Sodium chloride-based extinguishers contain sodium chloride salt and a thermoplastic additive. The plastic melts to form an oxygen-excluding crust over the metal, and the salt dissipates heat. This powder is useful on most alkali metals, including magnesium, titanium, aluminum, sodium, potassium and zirconium. Graphite-based extinguishers contain dry graphite powder that smothers burning metals. Unlike sodium chloride powder extinguishers, the graphite powder fire extinguishers can be used on very hot burning metal fires such as lithium, but the powder will not stick to and extinguish flowing or vertical lithium fires. The graphite powder acts as a heat sink as well as a means of smothering the metal fire. See the commentary to Section 5906.5.7 of SBC 801 for a discussion of extinguishing flammable solid fires.
906.4 Cooking grease fires. Fire extinguishers provided for the protection of cooking equipment shall be of an approved type compatible with the automatic fire-extinguishing system agent. Cooking equipment involving solid fuels or vegetable, or animal oils and fats shall be protected by a Class K-rated portable extinguisher in accordance with Sections 906.1, Item 2, 906.4.1 and 906.4.2 of SBC 801, as applicable.

The combination of high-efficiency cooking appliances and hotter burning cooking media creates a potentially severe fire hazard. Although commercial cooking systems must have an approved exhaust hood and be protected by an approved automatic fire extinguishing system, a manual means of extinguishment is desirable to attack a fire in its incipient stage.

As indicated in Section 906.1, Item 2, a Class K-rated portable fire extinguisher must be located within 9 m of travel distance of commercial-type cooking equipment. Class K-rated extinguishers have been specifically tested on commercial cooking appliances using vegetable or animal oils or fats. These portable fire extinguishers are usually of sodium bicarbonate or potassium bicarbonate dry-chemical type.

906.5 Conspicuous location. Portable fire extinguishers shall be located in conspicuous locations where they will have ready access and be immediately available for use. These locations shall be along normal paths of travel, unless the fire code official determines that the hazard posed indicates the need for placement away from normal paths of travel.

Fire extinguishers must be located in readily accessible locations along normal egress paths. This increases the occupants, familiarity with the location of the fire extinguishers. When considering location, the most frequent occupants should be considered. These are the occupants who would become most familiar with the fire-extinguisher placement. For most buildings, it is the employees who are most familiar with their surroundings; therefore, a good understanding of employee operations is important for proper extinguisher placement.

906.6 Unobstructed and unobscured. Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the locations of extinguishers.

Portable fire extinguishers must be located where they are readily visible at all times. If visual obstruction cannot be avoided, the location of the extinguishers must be marked by

===== Page 0880 =====
an approved means of identification. This could include additional signage, lights, arrows or other means approved by the fire code official. Unobstructed does not necessarily mean visible from all angles within the space. Often, columns or furnishings may obscure the extinguisher from one direction or another. These are not by themselves obstructions. The intent is that the extinguisher is not hidden but rather can be readily found. If the extinguisher is placed in the wall behind a door, it is clearly obstructed since it cannot be easily viewed. An extinguisher on a wall that is visible from most of the space would be considered unobstructed.

906.7 Hangers and brackets. Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer's installation instructions.

Portable fire extinguishers not housed in cabinets are usually mounted on walls or columns using securely fastened hangers. Brackets must be used where the fire extinguishers need to be protected from impact or other potential physical damage.

906.8 Cabinets. Cabinets used to house portable fire extinguishers shall not be locked.

Exceptions:

1. Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access.

2. In Group I-3 occupancies and in mental health areas in Group I-2 occupancies, access to portable fire extinguishers shall be permitted to be locked or to be located in staff locations provided that the staff has keys.

Cabinets housing fire extinguishers must not be locked in order to provide quick access in an emergency. Exception 1, however, allows the cabinets to be locked in occupancies where vandalism, theft or other malicious behavior is possible. Exception 2 also permits cabinets housing fire extinguishers to be locked or to be located in staff locations in Group I-3 occupancies and mental health areas in Group I-2 occupancies. Occupants in Group I-3 areas of jails, prisons or similar restrained occupancies should not have access to fire extinguishers because they could possibly be used as a weapon or be subject to vandalism. Staff adequately trained in the use of fire extinguishers are assumed to have ready access to the keys for the cabinets at all times.
906.9 Extinguisher installation. The installation of portable fire extinguishers shall be in accordance with Sections 906.9.1 through 906.9.3.

This section introduces the installation criteria for portable fire extinguishers based on the weight of the unit.

906.9.1 Extinguishers weighing 18 kg or less. Portable fire extinguishers having a gross weight not exceeding 18 kg shall be installed so that their tops are not more than 1500 mm above the floor.

Because of the varying height and physical strength levels of persons who might be called on to operate a portable fire extinguisher, the mounting height of the extinguisher must be commensurate with its weight so that it may be easily retrieved by anyone from its mounting location and placed into use.

906.9.2 Extinguishers weighing more than 18 kg. Hand-held portable fire extinguishers having a gross weight exceeding 18 kg shall be installed so that their tops are not more than 1000 mm above the floor.

See the commentary to Section 906.9.1.

906.9.3 Floor clearance. The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 100 mm.

The clearance between the floor and the bottom of installed hand-held extinguishers must not be less than 100 mm to facilitate cleaning beneath the unit and reduce the likelihood of the extinguisher becoming dislodged during cleaning operations (floor mopping, sweeping, etc.).

906.10 Wheeled units. Wheeled fire extinguishers shall be conspicuously located in a designated location.

Wheeled fire extinguishers consist of a large-capacity (up to several hundred kilograms of agent) fire extinguisher assembly (either stored-pressure or pressure-transfer type) equipped with a carriage and wheels and discharge hose. They are constructed so that one able-bodied person could move the unit to the fire area and begin extinguishment unassisted. Wheeled fire extinguishers are capable of delivering greater flow rates and stream range for various extinguishing agents than hand-held portable fire extinguishers. Wheeled fire extinguishers are generally more effective in high-hazard areas and, as with any extinguisher, must be readily available and stored in an approved location. The wheeled fire extinguisher should be located a safe distance from the hazard area so that it will not become involved in the fire or access to it compromised by a fire. These units are typically found at airport fueling ramps.

===== Page 0881 =====
refineries, bulk plants and similar locations where high-challenge fires may be encountered. The extinguishing agents available in wheeled units include carbon dioxide, dry chemical, dry powder and foam.

## SECTION 907 FIRE ALARM AND DETECTION SYSTEMS

907.1 General. This section covers the application, installation, performance and maintenance of fire alarm systems and their components.

Fire alarm systems in new buildings, which typically include manual fire alarm systems and automatic smoke detection systems, must be installed in accordance with Section 907 and NFPA 72. Fire alarm systems in existing buildings are regulated by Chapter 11 of SBC 801.

Manual fire alarm systems are installed in buildings to limit fire casualties and property losses. Fire alarm systems do this by promptly notifying the occupants of the building of an emergency, which increases the time available for evacuation. Similarly, when fire alarm systems are supervised, the fire department will be promptly notified and its response time relative to the onset of the fire will be reduced. Automatic smoke detection systems are required under certain conditions to increase the likelihood that a fire is detected, and occupants are given an early warning. The detection system is a system of devices and associated hardware that activates the alarm system. The automatic detecting devices are to be smoke detectors, unless a condition exists that calls for the use of a different type of detector.

907.1.1 Construction documents. Construction documents for fire alarm systems shall be of sufficient clarity to indicate the location, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, SBC 801 and relevant laws, ordinances, rules and regulations, as determined by the building official.

Construction documents for fire alarm systems must be submitted for review to determine compliance with the code, SBC 801 and NFPA 72. All of the information required by this section may not be available during the design stage and initial permit process. Later submission of more detailed shop drawings may be required in accordance with Section 907.1.2. These provisions are intended to reflect the minimum scope of information needed to determine code compliance. When the work can be briefly described on the application form, the fire code official may utilize judgment in determining the need for more detailed documents.
907.1.2 Fire alarm shop drawings. Shop drawings for fire alarm systems shall be prepared in accordance with NFPA 72 and submitted for review and approval prior to system installation.

Since the fire protection contractor(s) may not have been selected at the time a permit is issued for construction of a building, detailed shop drawings for fire alarm systems may not be available. Because they provide the information necessary to determine code compliance, as specified in this section, they must be submitted and approved by the fire code official before the contractor can begin installing the system.

907.1.3 Equipment. Systems and components shall be listed and approved for the purpose for which they are installed.

The components of the fire alarm system must be approved for use in the planned system. NFPA 72 requires all devices, combinations of devices, appliances and equipment to be labeled for their proposed use. The testing agency will test the components for use in various types of systems and stipulate the use of the component on the label. Evidence of listing and labeling of the system components must be submitted with the shop drawings. In some instances, the entire system may be labeled.

At least one major testing agency, Underwriters Laboratories, Inc. (UL), has a program in which alarm installation and service companies are issued a certificate and become listed by the agency as being qualified to design, install and maintain local, auxiliary, remote station or proprietary fire alarm systems. The listed companies may then issue a certificate showing that the system is in compliance with Section 907. Terms of the company certification by UL include the company being responsible for keeping accurate system documentation, including a built record drawings, acceptance test records and complete maintenance records on a given system. The company is also responsible for the required periodic inspection and testing of the system under contract with the owner. A similar program has been available for many years for central station alarm service, whereas the UL program is relatively new to the industry. Even though this company and system listing program is not required by the code or NFPA 72, it can be a valuable tool for the building official in determining compliance with the referenced standard.

Another issue that must be considered is the compatibility of the system components as required by NFPA 72. The labeling of system components discussed above should include

===== Page 0882 =====
any compatibility restrictions for components. Compatibility is primarily an issue of the ability of smoke detectors and fire alarm control panels (FACPs) to function properly when interconnected and affects the two-wire type of smoke detectors, which obtain their operating power over the same pair of wires used to transmit signals to the FACP (the control unit initiating device circuits). Laboratories will test for component compatibility either by actual testing or by reviewing the circuit parameters of both the detector and the FACP. Generally, if both the two-wire detector and the FACP are of the same brand, there should not be a compatibility problem. Nevertheless, the building official must be satisfied that the components are listed as being compatible. Failure to comply with the compatibility requirements of NFPA 72 can lead to system malfunction or failure at a critical time.

907.2 Where required new buildings and structures. An approved fire alarm system installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections 907.2.1 through 907.2.23 and provide occupant notification in accordance with Section 907.5, unless other requirements are provided by another section of this code.

Not fewer than one manual fire alarm box shall be provided in an approved location to initiate a fire alarm signal for fire alarm systems employing automatic fire detectors or waterproof detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.

Exceptions:

1. The manual fire alarm box is not required for fire alarm systems dedicated to elevator recall control and supervisory service.

2. The manual fire alarm box is not required for Group R-2 occupancies unless required by the fire code official to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the manual fire alarm box shall not be located in an area that is open to the public.

This section specifies the occupancies or conditions in new buildings or structures that require some form of fire alarm system which is either a manual fire alarm system (manual fire alarm boxes) or an automatic smoke detection system. These systems must, upon activation, provide occupant notification throughout the area protected by the system unless other alternative provisions are allowed by this section.

Manual fire alarm systems must be installed in certain occupancies depending on the number of occupants, capabilities of the occupants and height of the building. An automatic smoke detection system must be installed in those occupancies and conditions where the need to detect the fire is essential to evacuation or protection of the occupants. The requirements for automatic smoke detection are generally based on the evacuation needs of the occupants and whether the occupancy includes sleeping accommodations.

Fire alarm systems must be installed in accordance with the code and NFPA 72. NFPA 72 identifies the minimum performance, location, mounting, testing and maintenance requirements for fire alarm systems. Smoke detectors must be used, except when ambient conditions would prohibit their use. In that case other detection methods may be used. The manufacturer's literature will identify the limitations on the use of smoke detectors, including environmental conditions such as humidity, temperature and airflow. Only certain occupancies are required to have either a manual fire alarm or automatic fire detection system installed (see Commentary Figure 907.2). The need for either system is generally determined by the number of occupants, the height of the building or the ability of the occupants for self-preservation.

Note that generally the fire alarm requirements are based on occupancy and not on fire area. Commentary Figure 907.2 contains the conditions that require when either system must be installed in a building. The extent that an alarm system must be installed in a building once it has been determined that such a system is required is based on a several factors. One, if it is the only occupancy in the building, then it would be required throughout the building. Two, if the building is a mixed occupancy, it can either be separated or Nonseparated. If the occupancy is separated in accordance with Section 508.4, then the alarm system is only required within that separated portion of the building. If the building is considered a Nonseparated, mixed occupancy building, then Section 508.3.1 states that the code applies to each portion of the building based on the occupancy classification of that space and that the most restrictive provisions of Chapter 9 shall apply to the building or portion thereof in which the Nonseparated occupancies are located. Therefore, if you have a Group A occupancy in a Nonseparated mixed occupancy (containing other occupancies such as Groups B and M) where

===== Page 0883 =====
the Group A occupancy exceeds an occupant load of 300, then the entire Nonseparated mixed occupancy would require the alarm system. Note that Section 508.3.1 focuses on each space to determine occupancy and requirements. Once the occupant load is determined, then any requirements, such as fire alarms, would be required throughout.

The code does not address whether a nonseparated mixed occupancy has a completely independent means of egress such as in a strip mall. Additionally, in a building containing primarily Group A occupancies, the code does not clearly address whether such occupancies within a building should be looked at as an aggregate or individual space. The emergency voice/alarm communication requirements in Section 907.2.1.1 provide a criterion of 1,000 or more occupants in a Group A occupancy. A building with multiple Group A occupancies without separation of egress paths would need to be reviewed in aggregate. Fire area separation could not be used to provide separation of occupancies in this case.

Commentary Figure 907.2 contains the threshold requirements for where a manual fire alarm system or an automatic fire detection system is required based on the occupancy group. It is important to remember that although the requirement for manual pull stations may not apply (e.g., sprinkler buildings), alarm and occupant notification may still be required. Sections 907.2.11 through 907.2.23 contain additional requirements for fire alarm systems depending on special occupancy conditions such as atriums, high-rise buildings or covered mall buildings.

The single manual fire alarm box required by this section is needed to provide a means of manually activating a fire alarm system that only contains automatic devices such as sprinkler waterfowl switches or smoke detectors. Its primary use is for alarm system maintenance technicians to be able to manually activate the fire alarm system in the event of a fire during the time the system or portions of the system is down for maintenance. Note that this requirement is not subject to any of the exceptions in Sections 907.2.1 through 907.2.23 that might waive the need for manual fire alarm boxes in certain buildings.

Exception 1 recognizes the specialized nature of fire alarm systems installed only for emergency elevator control and supervision.

Exception 2 waives the single manual fire alarm box but gives the fire code official authority to require it in sprinklered buildings for use by fire watch personnel or sprinkler maintenance personnel to be able to manually activate the fire alarm system in the event of a fire during the time the sprinkler system is down for maintenance.

907.2.1 Group A. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group A occupancies where the occupant load due to the assembly occupancy is 300 or more, or where the Group A occupant load is more than 100 persons above or below the lowest level of exit discharge. Group A occupancies not separated from one another in accordance with Section 707.3.10 shall be considered as a single occupancy for the purposes of applying this section. Portions of Group E occupancies occupied for assembly purposes shall be provided with a fire alarm system as required for the Group E occupancy.

Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.

Group A occupancies are typically occupied by a significant number of people who are not completely familiar with their surroundings. The provisions of this section address three separate situations regarding the application of the alarm requirements for Group A occupancies. The three situations addressed by the provisions are: (1) where an assembly occupancy and another occupancy are involved; (2) where multiple assembly areas exist in a building; and (3) where the assembly use occurs in and is a part of a Group E occupancy.

In situations where an assembly area and another occupancy are involved, the code specifies that it is the occupant load "due to the assembly occupancy" that would need to be 300 or more before the manual alarm system is required. For example, if the building is constructed with an assembly occupancy, such as a restaurant, with an occupant load of 250 and an adjacent office area with an occupant load of 100, the assembly space would not require an alarm system because the occupant load "due to the assembly occupancy" is less than 300. This is simply a clarification of the way the provisions were intended to be applied. This would be the intended way to apply the provision whether the building was constructed using the accessory, separated or Nonseparated-occupancy requirements of Chapter 5.

===== Page 0884 =====
In buildings that contain multiple assembly areas, the second portion of the code text requires that the aggregate occupant load of the assembly areas is used unless the spaces are separated as required for fire areas in Section 707.3.10. Consider two examples to address this portion of the requirements. In a multi-theater complex, the auditoriums are generally not separated from each other by the 2-hour fire-resistance rating that Table 707.3.10 would require; therefore, the aggregate occupant load of all of the assembly spaces would be combined to determine if the occupant load was 300 or more. If it was, then the manual alarm would be required in all of the assembly spaces. As another example, consider a strip mall shopping center with a restaurant at one end of the building with an occupant load of 200 and a different restaurant with an occupant load of 150 at the other end of the building. Even though these are two completely separate establishments and have an amount of retail occupancy between them, the occupant load of the assembly areas does exceed 300. Therefore, unless a 2-hour fire-resistance rated separation complying with Section 707.3.10 is provided somewhere between the two restaurants to separate them into different fire areas, a manual fire alarm would be required in the Group A occupancies. If a complying separation is provided at some point in the building, then each assembly space can be reviewed independently and would not require the installation of the alarm system. Be aware that the separation of assembly spaces or the need to aggregate the occupant loads from them could occur not only on the same floor within a building, but also to assembly uses located on different stories.

The exception allows the omission of manual fire alarm boxes in buildings equipped throughout with an automatic sprinkler system if activation of the sprinkler system will activate the building evacuation alarms associated with the manual fire alarm system. This section also permits assembly type areas in Group E occupancies to comply with Section 907.2.3 instead of the requirements of this section. A typical high school, for example, contains many areas used for assembly purposes such as a gymnasium, cafeteria, auditorium or library; however, they all exist to serve as an educational facility as their main function. The exception does not eliminate the fire alarm system and occupant notification system, but rather permits them to be initiated automatically by the sprinkler waterfall switch(es) instead of by the manual fire alarm boxes. It also reduces the possibility of mischievous or malicious false alarms being turned on by way of manual fire alarm boxes in venues where large numbers of people congregate.

907.2.1.1 System initiation in Group A occupancies with an occupant load of 1,000 or more. Activation of the fire alarm in Group A occupancies with an occupant load of 1,000 or more shall initiate a signal using an emergency voice/alarm communications system in accordance with Section 907.5.2.2.

Exception: Where approved, the pre-recorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an approved, constantly attended location.
In order to afford authorized personnel the ability to selectively evacuate or manage occupant relocation in large assembly venues, this section requires the fire alarm system to operate through an emergency voice/alarm communications system. The exception allows the automatic alarm signals to be overridden for live voice instructions if the live voice instructions do not exceed 3 minutes. The location from which the live voice announcement originates must be constantly attended and approved by the building official (see also commentary, Section 907.5.2.2). In terms of the applicability of this section, it is not as specific as Section 907.2.1. More specifically, the concept of fire areas does not apply. Credit is not given to reduce the occupant load through the use of the fire area concept (see commentary, Section 907.2).

907.2.1.2 Emergency voice/alarm communication captions. Stadiums, arenas and grandstands required to caption audible public announcements shall be in accordance with Section 907.5.2.2.4.

Providing occupant notification in these structures is challenging because of the building area and the number and diversity of occupants. Provisions were added in the code to require captioned messages in these buildings and grandstands when public address (PA) systems are prescribed by the accessibility requirements.

Section 1109.2.7.3 sets forth requirements for audible PA systems in stadiums, arenas and grandstands. It requires that equivalent text information be provided to the audience and that the delivery time for these messages be the same as those broadcast from the PA system. The requirements apply to pre-recorded and real-time messages. Section 1109.2.7.3 also requires captioning of

===== Page 0885 =====
messages in stadiums, arenas and grandstands that have more than 15,000 fixed seats.

Because messages being broadcast can include instructions to building or site occupants explaining the actions they need to take in the event of an emergency, the requirements of NFPA 72 are applicable for captioning systems. Such a system falls within the scope of Chapter 24 of NFPA 72 entitled "Emergency Communication Systems." NFPA 72 defines an emergency communications system (ECS) as a system designed for life safety that indicates the existence of an emergency and communicates the appropriate response and action. The ECS is required to be classified as either a one or two-way path system. It can be within a building or over a wide area or can be targeted to a particular group of recipients. The messages that will be broadcast are based on an emergency response plan developed during a risk analysis by the project stakeholders and is approved by the building official.

The NFPA 72 ECS requirements are based on inbuilding or wide-area occupant notification. Wide-area systems could include the entire area of a jurisdiction. For stadium, arena and grandstand captioning, NFPA 72 defines these as mass notification systems (MNS). In the context of the NFPA 72 requirements, this particular code change requires a one-way MNS where instructions are broadcasted by personnel authorized to distribute messages. This could include fire fighters during a fire event; also, the system could be used by law enforcement officers during a domestic terrorism incident or a weather event like a tornado warning.

The design of the compliant MNS Chapter 24 of NFPA 72 is not prescriptive an MNS is a performance-based design. Accordingly, building officials should require their design to be sealed by a registered professional engineer. Section 24.7 of the standard requires the preparation of a risk analysis based on the nature and anticipated risks of the facility. The risk analysis is part of the design brief, which will serve as the basis of the system design and is a required design document. NFPA 72 requires the following elements included in the risk analysis:

The number of persons within the building, area, space, campus or region.

- The character of the occupancy, such as unique hazards and the rate at which the hazard can develop.

- The anticipated threats, including natural, technological and intentional events.
- The reliability and performance of the MNS.

• Security of the MNS and its components.

• How the building or staff implement the risk analysis, including the use of the MNS and

• How emergency services, such as the fire service and law enforcement agencies can employ the MNS.

In a stadium or arena, the captioning system is required to be a component of the emergency voice/alarm communications system (EV/ACS). Such a system is required by Section 907.2.1.1 in Group A occupancies with an occupant load of 1,000 or more.

The requirement in Section 907.5.2.2.4 specifies the captioning system would be connected to the EV/ ACS. The fire alarm control unit will require a listed interface unit capable of displaying text messages. Textual visible appliances are allowed by NFPA 72 when used in conjunction with audible, visual or both types of notification appliances. In the public mode, textual visible appliances are located to ensure readability by the building occupants. Such a system can display messages using televisions or light emitting diode (LED) marquee signs.

The design concept of MNS is relatively new in the design community. Captioning systems might utilize components that are not listed for fire alarm service so the design will be required to comply with Chapter 24 of NFPA 72 for textual visible notification appliances. Emergency textual messages take precedence over any nonemergency text messages. Under NFPA 72 these devices require a primary and secondary power supply. If the devices are not monitored for integrity or loss of communications by an autonomous control or a fire alarm control unit, the appliance must clearly display its status. The size of characters displayed must comply with the requirements in NFPA 72. The NFPA 72 size, character and font requirements are based on the location of the display in relation to the height and distance from the persons viewing it.

907.2.2 Group B. A manual fire alarm system, which activates the occupant notification system in accordance with Section 907.5, shall be installed in Group B occupancies where one of the following conditions exists:

1 The combined Group B occupant load of all floors is 500 or more.

2 The Group B occupant load is more than 100 persons above or below the lowest level of exit discharge.

3 The fire area contains an ambulatory care facility.

===== Page 0886 =====
Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.

Group B occupancies generally involve individuals or groups of people in separate office areas. As a result, the occupants are not necessarily aware of what is going on in other parts of the building. Group B buildings with large occupant loads, even in single-story buildings or where a substantial number of occupants are above or below the level of exit discharge, increase the difficulty of alerting the occupants of a fire. This is especially true in nonsprinklered buildings with given occupant load thresholds. Group B occupancies include a specific use called ambulatory care facilities, which present a higher level of life hazard than the typical Group B occupancy. The fact that the care recipients of such facilities may be rendered incapable of self-preservation for limited periods of time makes the need for a fire alarm system critical. Section 907.2.2 requires a manual alarm system any time a fire area contains an ambulatory care facility. See the commentary to "Ambulatory care facility" in Section 202 and the commentary to Section 907.2.2.1.

The exception does not eliminate the fire alarm system, but rather permits it to be initiated automatically by the sprinkler waterflow switch(es) instead of by the manual fire alarm boxes.

907.2.2.1 Ambulatory care facilities. Fire areas containing ambulatory care facilities shall be provided with an electronically supervised automatic smoke detection system installed within the ambulatory care facility and in public use areas outside of tenant spaces, including public corridors and elevator lobbies.

Exception: Buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, provided the occupant notification appliances will activate throughout the notification zones upon sprinkler waterflow.

Years ago, few surgical procedures were performed outside of a hospital. Today, complex outpatient surgeries conducted outside of a hospital are commonplace. They are performed in facilities often called "day surgery centers" or "ambulatory surgical centers" because patients are able to walk in and walk out the same day. Procedures render care recipients temporarily incapable of self-preservation by application of nerve blocks, sedation or anesthesia; however, they do typically recover quickly.

The code identifies health care Group I occupancies as including a 24-hour stay. Without a 24-hour stay, these surgery centers were classified as Group B which allowed the care providers to render an unlimited number of people incapable of self-preservation with no more protection than a business office. Since these types of facilities contain distinctly different hazards to life safety than other Group B occupancies, they are now required to have a higher level of life safety and fire protection as evidenced by the requirements of this section as well as Section 903.2.2 and the construction provisions of the code.

This section more specifically states that any time a fire area contains an ambulatory care facility, the fire area should be provided with a supervised smoke detection system in the ambulatory care facility and in public use areas outside of tenant spaces. Therefore, in a medical office building, for example, the ambulatory care facility contained within would have a full coverage system. The other offices in the building would not require smoke detection in the individual tenant spaces, but instead in the public areas, such as lobby or lounge areas.

The exception does not eliminate the fire alarm system, but rather permits it to be initiated automatically by the sprinkler waterflow switch(es) instead of by the smoke detection system.

907.2.3 Group E. A manual fire alarm system that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of Section 907.5.2.2 and installed in accordance with Section 907.6 shall be installed in Group E occupancies. Where automatic sprinkler systems or smoke detectors are installed, such systems or detectors shall be connected to the building fire alarm system.

## Exceptions:

1. A manual fire alarm system is not required in Group E occupancies with an occupant load of 50 or less.

2. Emergency voice/alarm communication systems meeting the requirements of Section 907.5.2.2 and installed in accordance with Section 907.6 shall not be required in Group E occupancies with occupant loads of 100 or less, provided that activation of the manual fire alarm system

===== Page 0887 =====
initiates an approved occupant notification signal in accordance with Section 907.5.

3. Manual fire alarm boxes are not required in Group E occupancies where all of the following apply:

3.1. Interior corridors are protected by smoke detectors.

3.2. Auditoriums, cafeterias, gymnasiums and similar areas are protected by heat detectors or other approved detection devices.

3.3. Shops and laboratories involving dusts or vapors are protected by heat detectors or other approved detection devices.

3.4. Manual activation is provided from a normally occupied location.

4. Manual fire alarm boxes shall not be required in Group E occupancies where all of the following apply:

4.1. The building is equipped throughout with an approved automatic sprinkler system installed in accordance with Section 903.3.1.1.

4.2. The emergency voice/alarm communication system will activate on sprinkler waterflow.

4.3. Manual activation is provided from a normally occupied location.

Section 404.2.3 of SBC 801 addresses the development and implementation of lockdown plans. These requirements were developed to ensure that the level of life safety inside of the building is not reduced or compromised during a lockdown. In order for a building to safely function in a lockdown condition, the code requires a means of communication between the established central location and each secured area. Section 404.3.3.1 of SBC 801 does not prescribe the means of communication, which could include the use of text messages to cell phones/mobile devices, e-mail messages or the use of preestablished audio or visual signals. The provisions in Section 404.2.3 of SBC 801 are not specific to Group E occupancies they are applicable to all occupancies that develop and implement lockdown plans.

Because of concerns of school campus safety serving kindergarten through high school students, specific requirements were put for enhanced communication between the school administrators, teachers and students when a lockdown plan is activated in Group E occupancies. As a result, emergency voice/alarm communication systems (EV/ACS) are prescribed in Group E occupancies. Previously, the code would have permitted the manual fire alarm system to use audible and visible alarm notification appliances and did not require the added capabilities that an EV/ACS provides.

Section 907.2.3 sets forth the requirements for automatic fire alarm and detection system requirements in Group E occupancies and prescribes the installation of an EV/ACS as opposed to a traditional horn/strobe occupant notification system.

Exception 1 exempts Group E occupancies from requiring a fire alarm system when the occupant load is less than 50. This would exempt small day care centers that serve children older than 2½ years of age.

Exception 2 provides relief for smaller schools. If the occupant load is 100 or less, notification is not required to be via an emergency voice/alarm communication system. A school with 100 occupants only has a couple classrooms of children. Communication is simplified and an emergency voice/alarm communication system is considered to be excessive.

Exception 3 exempts manual fire alarm boxes in interior corridors, laboratories, auditoriums, cafeterias, gymnasiums and similar spaces where heat/smoke detectors are installed or where manual activation is provided at normally occupied locations. This is not an exception from the EV/ACS but simply an exemption of locations requiring manual fire alarm boxes. The applicability of Exception 2 is independent of whether an automatic sprinkler system is installed. If an automatic smoke detection system is installed, it must be connected to the building fire alarm system.

Exception 4 allows the omission of the manual fire alarm boxes in Group E occupancies equipped throughout with an automatic sprinkler system if the actuation of the sprinkler system will activate the EV/ACS. See Section 903.2.3 for sprinkler requirements in Group E buildings.

907.2.4 Group F. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group F occupancies where both of the following conditions exist:

1 The Group F occupancy is two or more stories in height.

2 The Group F occupancy has a combined occupant load of 500 or more above or below the lowest level of exit discharge.

Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance

===== Page 0888 =====
with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.

This section is intended to apply to large multistory manufacturing facilities. For this reason, a manual fire alarm system would be required only if the building were at least two stories in height and had 500 or more occupants above or below the level of exit discharge. An unlimited area, two-story Group F occupancy complying with Section 507.5 of the code would be indicative of an occupancy requiring a manual fire alarm system.

Buildings in compliance with Section 507.5 of the code, and large manufacturing facilities in general, however, must be fully sprinkled and would thus be eligible for the exception. The exception does not eliminate the fire alarm system but rather permits it to be initiated automatically by the sprinkler system waterflow switch(es) instead of by the manual fire alarm boxes.

907.2.5 Group H. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group H-5 occupancies and in occupancies used for the manufacture of organic coatings. An automatic smoke detection system shall be installed for highly toxic gases, organic peroxides and oxidizers in accordance with Chapters 60, 62 and 63, respectively, of SBC 801.

Because of the nature and potential quantity of hazardous materials in Group H-5 occupancies, a manual means of activating an occupant notification system is essential for the safety of the occupants. In accordance with Section 415.10.8, the activation of the alarm system must initiate a local alarm and transmit a signal to the emergency control station. The manual fire alarm system requirement for the building is in addition to the emergency alarm requirements in Section 415.11.4 (see also Section 908.2).

Occupancies involved in the manufacture of organic coatings present special hazardous conditions because of the unstable character of the materials, such as nitrocellulose. Good housekeeping and control of ignition sources is critical. Section 418 of the code and Chapter 29 of SBC 801 contain additional requirements for organic coating manufacturing processes.

This section also requires an automatic smoke detection system in certain occupancy conditions involving either highly toxic gases or organic per-oxides and oxidizers. The need for the automatic smoke detection system may depend on the class of materials and additional levels of fire protection provided. This requirement also assumes the quantity of materials is in excess of the maximum allowable quantities shown in Table 307.1(1) and Table 307.1(2).

907.2.6 Group I. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group I occupancies. An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in accordance with Sections 907.2.6.1, 907.2.6.2 and 907.2.6.3.3.

Exceptions:

1. Manual fire alarm boxes in sleeping units of Group I-1 and I-2 occupancies shall not be required at exits if located at all care providers' control stations or other constantly attended staff locations, provided that such manual fire alarm boxes are visible and provided with ready access, and the distances of travel required in Section 907.4.2.1 are not exceeded.

2. Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is approved by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by Section 404 of SBC 801.

Because the protection and possible evacuation of the occupants in Group I occupancies are most often dependent on the response by care providers, occupancies in Group I must be protected with a manual fire alarm system and in certain instances, as described in Sections 907.2.6.1, 907.2.6.2 and 907.2.6.3, an automatic smoke detection system. In Group I-1, smoke alarms are also required in accordance with Section 907.2.6.1.1.

It is not the intent of this section to require a smoke detection system throughout all Group I occupancies. Smoke detectors are only generally required in the corridors and in waiting rooms that are open to corridors, unless noted otherwise. SBC 801 Committee Interpretation No. 36-03 makes it clear that the Group I provisions only require a manual fire alarm system with smoke detectors in selected areas. To reduce the potential for unwanted alarms, manual fire alarm boxes may be located at the care providers' control stations or another constantly attended location.

Exception 1 reduces the likelihood of accidental or malicious false alarm system activations by manual means by allowing the pull stations to be located in a more controlled

===== Page 0889 =====
area. It assumes the approved location is always accessible by care providers and within a distance of travel of 60 m.

Exception 2 allows the common practice in Group I occupancies of notifying only the care providers instead of all building occupants in the event of a fire, subject to the approval of the fire code official. In order to have confidence that the actions taken will be appropriate, the code also requires that the responsibilities of the staff be documented in the fire safety and evacuation plan for the facility. These requirements are found in Section 404 of SBC 801. This will increase the likelihood for any staff training to be linked to the allowance of private mode signaling.

907.2.6.1 Group I-1. In Group I-1 occupancies, an automatic smoke detection system shall be installed in corridors, waiting areas open to corridors and habitable spaces other than sleeping units and kitchens. The system shall be activated in accordance with Section 907.5.

## Exceptions:

1. For Group I-1 Condition 1 occupancies, smoke detection in habitable spaces is not required where the facility is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1.

2. Smoke detection is not required for exterior balconies.

Occupancies in Group I-1 tend to be compartmentalized into small rooms so that a fire in one area of the building would not easily be noticed by occupants in another part of the building. Therefore, smoke detection is required in areas other than sleeping units and kitchens. Sleeping units are required by Section 907.2.6.1.1 to be equipped with single and multiple-station smoke alarms in accordance with Section 907.2.11.

Given that Group I-1 occupancies may not be supervised by care providers, and to reduce the likelihood that a fire within a waiting area open to a corridor or within the corridor itself could develop beyond the incipient stage, thereby jeopardizing the building egress, these areas must be equipped with automatic smoke detection.

Exception 1 allows smoke detectors to be eliminated from habitable spaces of Group I-1 Condition 1 occupancies if the building is equipped throughout with an NFPA 13 automatic sprinkler system. The sprinkler system should control any fire and perform occupant notification through actuation of the waterflow switch and subsequent activation of the building alarm notification appliances. A sprinkler system is required for all Group I occupancies in accordance with Section 903.2.6. It should be noted that Group I1 Condition 1 is the lower risk Group I-1 occupancy where residents are able to evacuate without assistance. See the commentary to Section 308.2.

Exception 2 allows for omitting smoke detectors from exterior balconies for environmental reasons and does not require the installation of an alternative type of detector. The exterior balconies are assumed to be sufficiently open to the atmosphere to readily allow the dissipation of smoke and hot gases.

907.2.6.1.1 Smoke alarms. Single and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.

As with dwelling units or sleeping units in any occupancy, this section requires that single and multiple-station smoke alarms be installed in accordance with Section 907.2.11. Section 907.2.6.1 deals specifically with the requirements for Group I-1.

907.2.6.2 Group I-2. An automatic smoke detection system shall be installed in corridors in Group I-2 Condition 1 facilities and spaces permitted to be open to the corridors by Section 407.2. The system shall be activated in accordance with Section 907.4. Group I-2 Condition 2 occupancies shall be equipped with an automatic smoke detection system as required in Section 407.

## Exceptions:

1. Corridor smoke detection is not required in smoke compartments that contain sleeping units where such units are provided with smoke detectors that comply with UL 268. Such detectors shall provide a visual display on the corridor side of each sleeping unit and shall provide an audible and visual alarm at the care providers' station attending each unit.

2. Corridor smoke detection is not required in smoke compartments that contain sleeping units where sleeping unit doors are equipped with automatic door-closing devices with integral smoke detectors on the unit sides installed in accordance with their listing, provided that the integral detectors perform the required alerting function.

Automatic smoke detection is required in areas permitted to be open to corridors in occupancies classified as Group I-2 Condition 2 and corridors in Group I-2 Condition 1 occupancies (e.g., nursing homes, long-term care facilities and detoxification facilities). In recognition of quick-response sprinkler

===== Page 0890 =====
technology and the fact that the sprinkler system is electronically supervised, and because the doors to care recipient's sleeping units are continuously supervised by care providers when in the open position, smoke detectors are not required for adequate fire safety in care recipient sleeping units.

In Group I-2 Condition 1 occupancies (nursing homes, long-term care facilities and detoxification facilities), some redundancy is appropriate because such facilities typically have less control over furnishings and personal items, thereby resulting in a less predictable and usually higher fire hazard load than Group I-2 Condition 2 occupancies (hospitals). Also, there is generally less care provider's supervision in these facilities than in other health care facilities and thus less control over care recipient smoking and other fire causes. Therefore, to provide additional protection against fires spreading from the room of origin, smoke detection is required in corridors of nursing homes, long-term care facilities and detoxification facilities.

Smoke detection is not required in corridors of Group I-2 Condition 2 occupancies except where otherwise specifically required in the code. Similarly, because areas open to the corridor very often are the room of fire origin, and such areas are no longer required by the code to be under visual supervision by care providers, some redundancy to protection by the sprinkler system is requested. Accordingly, all areas open to corridors must be protected by an automatic smoke detection system. This requirement provides an additional level of protection against sprinkler system failures or lapses in care provider supervision.

These requirements are not applicable to Group I-2, Condition 2 (hospitals). The scope of this section clearly indicates that its provisions are only applicable to detoxification facilities and nursing homes (Group I-2, Condition 1). Hospitals are noted as being subject to the provisions in Section 407.2. SBC 801 Committee Interpretation No. 37-03 addresses this issue. Section 407.2 notes that smoke detection is only required for spaces open to corridors, such as waiting areas and mental health treatment areas where patients are not capable of self-preservation (see commentary, Section 407.2).

There are two exceptions to the requirement for an automatic fire detection system in corridors of nursing homes, long-term care facilities and detoxification facilities. Both exceptions provide an alternative method for redundant protection in care recipient sleeping units. For this reason, they provide either a backup to the notification of a fire or containment of fire in the room of origin.
Exception 1 requires smoke detectors in sleeping units that activate both a visual display on the corridor side of the care recipient sleeping unit and a visual and audible alarm at the care provider's station serving the room. Detectors complying with UL 268 are intended for open area protection and for connection to a normal power supply or as part of a fire alarm system. This exception, however, is specifically designed to not require the detectors to activate the building fire alarm system where approved care recipient sleeping unit smoke detectors are installed and where visual and audible alarms are provided. This is in response to the concern over unwanted alarms. The required alarm signals will not necessarily indicate to care providers that a fire emergency exists because the care provider call system may typically be used to identify numerous conditions within the room.

Exception 2 addresses the situation where smoke detectors are incorporated within automatic door-closing devices. The units are acceptable as long as the required alarm functions are still provided. Such units are usually listed as combination door closer and holdopen devices.

907.2.6.3 Group I-3 occupancies. Group I-3 occupancies shall be equipped with a manual fire alarm system and automatic smoke detection system installed for alerting staff.

Because of the evacuation difficulties associated with Group I-3 occupancies and the dependence on adequate staff response, a manual fire alarm system and an automatic smoke detection system are required subject to the special occupancy conditions in Sections 907.2.6.3.1 through 907.2.6.3.3. This section recognizes that the evacuation of Group I-3 occupancies depends on an effective staff response. Chapter 4 and specifically Section 403.8.3 of SBC 801 contain the requirements for an emergency plan, including employee training, staff availability, the need for occupants to notify staff and the need for the proper keys for unlocking doors for staff in Group I-3 occupancies.

907.2.6.3.1 System initiation. Actuation of an automatic fire-extinguishing system, automatic sprinkler system, a manual fire alarm box or a fire detector shall initiate an approved fire alarm signal that automatically notifies staff.

This section specifies the systems that, upon activation, must initiate the required alarm signal immediately and automatically to the staff so that staff will respond in a timely manner.

===== Page 0891 =====
907.2.6.3.2 Manual fire alarm boxes. Manual fire alarm boxes are not required to be located in accordance with Section 907.4.2 where the fire alarm boxes are provided at staff attended locations having direct supervision over areas where manual fire alarm boxes have been omitted.

Because of the potential for intentional false alarms and the resulting disruption to the facility, manual fire alarm boxes in Group I-3 occupancies may be either locked or made inaccessible to the occupants.

907.2.6.3.2.1 Manual fire alarm boxes in detainee areas. Manual fire alarm boxes are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the manual fire alarm boxes.

The locking of manual fire alarm boxes is permitted only in areas where staff members are present and keys are readily available to them to unlock the boxes, or where the alarm boxes are located in a manned staff location that has direct supervision of the Group I-3 area.

907.2.6.3.3 Automatic smoke detection system. An automatic smoke detection system shall be installed throughout resident housing areas, including sleeping units and contiguous day rooms, group activity spaces and other common spaces normally open to residents.

Exceptions:

1. Other approved smoke detection arrangements providing equivalent protection, including, but not limited to, placing detectors in exhaust ducts from cells or behind protective guards listed for the purpose, are allowed where necessary to prevent damage or tampering.

2. Sleeping units in Use Conditions 2 and 3 as described in Section 308.

3. Smoke detectors are not required in sleeping units with four or fewer occupants in smoke compartments that are equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1.

Evacuation of Group I-3 facilities is impractical because of the need to maintain security. An automatic smoke detection system is therefore required to provide early warning of a fire.

As indicated in Exception 1, the installation of automatic smoke detectors must take into account the need to protect the detector from vandalism by residents. As a result, detectors may have to be located in return air ducts or be protected by a substantial physical barrier.
Since occupants in Use Condition 2 or 3 are not locked in their sleeping units, Exception 2 reduces the need for smoke detection.

Exception 3 allows smoke detectors to be omitted in sleeping units housing no more than four occupants on the basis that in a building that is protected throughout with an approved automatic sprinkler system, the system will provide both detection and suppression functions. Group I facilities are assumed to be fully sprinkled throughout in accordance with NFPA 13 as required by Section 903.2.6. The limitation of four occupants reduces the potential fuel load (mattresses, clothes, etc.) and the likelihood of involvement over an extended area.

907.2.7 Group M. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group M occupancies where one of the following conditions exists:

1 The combined Group M occupant load of all floors is 500 or more persons.

2 The Group M occupant load is more than 100 persons above or below the lowest level of exit discharge.

Exceptions:

1. A manual fire alarm system is not required in covered or open mall buildings complying with Section 402.

2. Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will automatically activate throughout the notification zones upon sprinkler water flow.

Group M occupancies have the potential for large numbers of occupants who may not be familiar with their surroundings. The installation of a fire alarm system increases the ability to alert the occupants of a fire. Note that the occupant thresholds must be considered independently. If the total occupant load is 500 or more persons, a manual fire alarm system is required. If more than 100 persons are above or below the level of exit discharge, a manual fire alarm system is required.

This section also specifies that the manual fire alarm boxes must, upon activation, provide occupant notification throughout the Group M occupancy.

The extent of fire alarm application is based on the area in which the Group M occupancy is located. If the building is considered as a separated mixed occupancy, then the fire alarm system is only required in the individual

===== Page 0892 =====
occupancy in which the occupant load exceeds the threshold quantity. The rest of the building would not require a fire alarm system. This approach is noted in Section 508.4.1, which states that each separated space must comply with the code based on the occupancy classification of that portion of the building. If the Group M occupancy was part of a Nonseparated mixed use building, then the alarm system would be required in the entire building in accordance with Section 508.3.1. The determination as to when such a system is required would be based solely on the Group M occupant load.

Exception 1 recognizes the increased level of fixed automatic protection inherently required in covered mall buildings including an automatic sprinkler system, and, possibly, a smoke control system. Covered mall buildings are also required to contain an emergency voice communication system (see Section 907.2.20).

Exception 2 does not eliminate the fire alarm system, but rather allows it to be initiated automatically by sprinkler system waterflow switch(es) instead of by manual fire alarm boxes. Buildings with a fire area containing a Group M occupancy in excess of 1115 m \( ^{2} \)  must be equipped with an automatic sprinkler system complying with Section 903.2.7.

907.2.7.1 Occupant notification. During times that the building is occupied, the initiation of a signal from a manual fire alarm box or from a waterfall switch shall not be required to activate the alarm notification appliances when an alarm signal is activated at a constantly attended location from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2.

* Occupants in a mercantile occupancy may assume the alarm is a false alarm or act inappropriately and thus delay evacuation of the building. To prevent such a dangerous situation, the manual fire alarm system may be part of an EV/ACS. The signal is to be sent to a constantly attended location on site from which evacuation instructions can be given.

It should be noted that, although the alarm notification alternative allows for the manual use of an EV/ACS, the alternative does not remove the requirement for audible and visual notification devices.

907.2.8 Group R-1. Fire alarm systems and smoke alarms shall be installed in Group R-1 occupancies as required in Sections 907.2.8.1 through 907.2.8.3

Because residents of Group R-1 occupancies may be asleep and are usually transients who are unfamiliar with the building, and because such buildings contain numerous small rooms where occupants may not notice a fire in another part of the building, occupancies in Group R-1 must have a manual fire alarm system and an automatic smoke detection system installed throughout. Requirements for single- or multiple-station smoke alarms in sleeping units are contained in Section 907.2.11.1.

907.2.8.1 Manual fire alarm system. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R1 occupancies.

Exceptions:

1. A manual fire alarm system is not required in buildings not more than two stories in height where all individual sleeping units and contiguous attic and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour fire partitions and each individual sleeping unit has an exit directly to a public way, egress court or yard.

2. Manual fire alarm boxes are not required throughout the building where all of the following conditions are met:

2.1. The building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2.

2.2. The notification appliances will activate upon sprinkler water flow.

2.3. Not fewer than one manual fire alarm box is installed at an approved location.

This section is specific to manual fire alarm systems and requires such systems in all Group R-1 occupancies, with two exceptions.

Exception 1 eliminates the requirement for a manual fire alarm system if the sleeping units have an exit discharging directly to a public way, exit court or yard. Even though the building may be two stories in height, the sleeping units on each floor must have access directly to an approved exit at grade level. The use of an exterior exit access balcony with exterior stairs serving the second floor does not constitute an exit directly at grade. The minimum 1-hour fire-resistance rating required for adequate separation of the sleeping units must be maintained.

Exception 2 does not omit the fire alarm system but rather permits it to be initiated automatically by sprinkler system waterflow switch(es) in lieu of manual fire alarm boxes. The sprinkler system must activate the occupant notification system and at least one manual fire alarm box shall be installed at an approved location. See

===== Page 0893 =====
the commentary to Section 907.2 for a discussion of the single manual fire alarm box. The exceptions do not affect the independent provision in Section 907.2.11 for single or multiple-station smoke alarms.

907.2.8.2 Automatic smoke detection system. An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed throughout all interior corridors serving sleeping units.

Exception: An automatic smoke detection system is not required in buildings that do not have interior corridors serving sleeping units and where each sleeping unit has a means of egress door opening directly to an exit or to an exterior exit access that leads directly to an exit.

This section requires an automatic smoke detection system within interior corridors. Such systems make use of smoke detectors for alarm initiation in accordance with Section 907.2, with one exception.

The exception provides that automatic fire detectors are not required in motels and hotels that do not have interior corridors and in which sleeping units have a door opening directly to an exterior exit access that leads directly to the exits. The intent of the exception is that the exit access from the sleeping unit door be exterior and not require reentering the building prior to entering the exit. Since the exit access is outside, the need for detectors other than the smoke alarms required by Section 907.2.8.3 in sleeping units is greatly reduced.

907.2.8.3 Smoke alarms. Single and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.

The actual requirements for single and multiple-station smoke alarms are located in Section 907.2.11. That section requires that the single and multiple-station smoke alarms within sleeping units be connected to the emergency electrical system. Automatic activation of the fire alarm system is avoided to reduce unnecessary alarms within such buildings.

907.2.9 Group R-2. Fire alarm systems and smoke alarms shall be installed in Group R-2 occupancies as required in Sections 907.2.9.1 through 907.2.9.3

This section introduces the fire alarm system and smoke alarm requirements for Group R-2 occupancies. This includes Group R-2 occupancies in general and also Group R-2 college and university buildings.

907.2.9.1 Manual fire alarm system. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies where any of the following conditions apply:

1 Any dwelling unit or sleeping unit is located three or more stories above the lowest level of exit discharge.

2 Any dwelling unit or sleeping unit is located more than one story below the highest level of exit discharge of exits serving the dwelling unit or sleeping unit.

3 The building contains more than 16 dwelling units or sleeping units.

Exceptions:

1. A fire alarm system is not required in buildings not more than two stories in height where all dwelling units or sleeping units and contiguous attic and crawl spaces are separated from each other and public or common areas by not less than 1-hour fire partitions and each dwelling unit or sleeping unit has an exit directly to a public way, egress court or yard.

2. Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2 and the occupant notification appliances will automatically activate throughout the notification zones upon a sprinkler water flow.

3. A fire alarm system is not required in buildings that do not have interior corridors serving dwelling units and are protected by an approved automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2, provided that dwelling units either have a means of egress door opening directly to an exterior exit access that leads directly to the exits or are served by open ended corridors designed in accordance with Section 1027.6, Exception 3.

The occupants of Group R-2 occupancies are not considered to be as transient as those of Group R-1, which increases the probability that residents can more readily notify each other of a fire. Therefore, Group R-1 occupancies must have a manual fire alarm system with audible and visual notification appliances subject to the exceptions in Section 907.2.8.1, whereas Group R-2 occupancies are required to have only a manual fire alarm system as stipulated in one of the three listed conditions. The threshold conditions are meant to be applied independently of each other.

===== Page 0894 =====
Exception 1 eliminates the requirement for a manual fire alarm system if the sleeping units have an exit discharging directly to a public way, exit court or yard. Even though the building may be two stories in height, the sleeping units on each floor must have access directly to an approved exit at grade level. The use of an exterior exit access balcony with exterior stairs serving the second floor does not constitute an exit directly at grade. The minimum 1-hour fire-resistance rating required for adequate separation of the sleeping units must be maintained.

Exception 2 does not omit the fire alarm system but rather permits it to be initiated automatically by sprinkler system water flow switch(es) in lieu of manual fire alarm boxes. The sprinkler system must activate the occupant notification system. This exception does not affect the independent provisions of Section 907.2.11.

Exception 3 allows the omission of a fire alarm system in fully sprinklered buildings (NFPA 13 or 13R) with no interior corridors and that exit directly to an exterior exit access or have opened corridors. The important thing to note is that the sprinkler system is not required to activate alarm notification appliances since a fire alarm system would not be required. Only the sprinkler alarms required by Section 903.4 would be required.

907.2.9.2 Smoke alarms. Single and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.

The actual requirements for single and multiple-station smoke alarms are located in Section 907.2.11. That section requires that the single and multiple-station smoke alarms within sleeping units be connected to the emergency electrical system. Automatic activation of the fire alarm system is avoided to reduce unnecessary alarms within such buildings.

907.2.9.3 Group R-2 college and university buildings. An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies operated by a college or university for student or staff housing in all of the following locations:

1 Common spaces outside of dwelling units and sleeping units.

2 Laundry rooms, mechanical equipment rooms and storage rooms.

3 All interior corridors serving sleeping units or dwelling units.

Exception: An automatic smoke detection system is not required in buildings that do not have interior corridors serving sleeping units or dwelling units.
sleeping units or dwelling units and where each sleeping unit or dwelling unit either has a means of egress door opening directly to an exterior exit access that leads directly to an exit or a means of egress door opening directly to an exit.

Required smoke alarms in dwelling units and sleeping units in Group R-2 occupancies operated by a college or university for student or staff housing shall be interconnected with the fire alarm system in accordance with NFPA 72.

This section requires an automatic smoke detection system be provided in Group R-2 occupancies operated by a college or university for student or staff housing. It also requires the smoke alarms in individual units to be interconnected with the fire alarm system. This interconnection is only for the purpose of making occupants within each unit aware of the fire alarm activation in the building. The intent is not to activate the building fire alarm system by smoke alarms in each unit. This is more restrictive than a Group R-2 occupancy in general, as typically the requirements are limited to a manual fire alarm system and smoke alarms in the individual sleeping or dwelling units.

The smoke detection system is focused on common areas, such as interior corridors, lounge areas, laundry rooms, and areas such as mechanical rooms, which could be the source of a fire, especially in these specific types of Group R-2 occupancies.

In a study completed by the New York State Governor's Task Force on Campus Fire Safety, it was cited that 43 percent of fires in college dormitories are located in dorm rooms or kitchens, leaving the other 57 percent located in areas that would not require smoke detection under the current code. The study also showed that there were approximately 300 fires on college campuses over a 3-year period, while only 160 were reported to the fire department. The Center for Campus Fire Safety states that 132 deaths have been “reported” in fires in student housing since January 2000.

An NFPA study on student housing showed 3,300 structural fires in dormitories and barracks between 2002 and 2005. Since 1980, there has been an increase of 3 percent in reported fires in dormitory-type occupancies, while there has been a 52-percent decrease in overall reported structural fires.

The requirements in this section are very similar to the recommendations of the study done in New York State. It is important to note that the recommendations for that study were specifically aimed at the properties of the colleges and universities, so it was not the

===== Page 0895 =====
study's intent to cover off-campus housing in this particular regard. There were recommendations for off campus housing, to have annual inspections. This has since been clarified through the code development process and the section now specifically notes that the Group R-2 occupancies are specifically operated by a college or university.

The exception allows for the elimination of the smoke detection system in the specific situation where there are no interior corridors and the occupants essentially exit directly to the outside. The lack of interior corridors and exterior exits reduces the amount of smoke one unit will expose to another. Note that smoke alarms within the units are still required by Section 907.2.10.2. Note also that it is entirely possible that some areas that are required to have smoke detection may have ambient conditions that warrant a different type of alarm-initiating device. Section 907.4.3 addresses this concern.

907.2.10 Group S. A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group S public- and self-storage occupancies three stories or greater in height for interior corridors and interior common areas. Visible notification appliances are not required within storage units.

Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1, and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.

The occupants of Group S public and self-storage buildings are not expected to have familiarity with the layout of these multistory buildings that have interior corridors or common areas. Thus, a manual fire alarm system that activates the occupant notification system must be provided for them. As noted, since individual self-storage units are typically not large in size, additional visible notification appliances are not required to be provided within each unit. It is expected that the door will be open when a unit is occupied, and the devices located in the interior corridors leading to the units will be visible at all times to occupants.

Note that Section 903.2.9.4 requires that an automatic sprinkler system be provided throughout a Group S-1 fire area where the area used for the storage of upholstered furniture or mattresses exceeds 230 square meters.
907.2.11 Single and multiple-station smoke alarms. Listed single and multiple-station smoke alarms complying with UL 217 shall be installed in accordance with Sections 907.2.11.1 through 907.2.11 and NFPA 72.

Single and multiple-station smoke alarms have evolved as one of the most important fire safety features in residential and similar occupancies having sleeping occupants. The value of early fire warning in these occupancies has been repeatedly demonstrated in fires involving both successful and unsuccessful smoke alarm performance.

For successful smoke alarm operation and performance, single and multiple-station smoke alarms must be listed in accordance with UL 217 and installed to comply with the code and Chapter 11 of NFPA 72, which contains the minimum requirements for the selection, installation, operation and maintenance of fire warning equipment for use in family living units. These devices are called "smoke alarms" rather than "smoke detectors" because they are independent of a fire alarm system and include an integral alarm notification device.

907.2.11.1 Group R-1. Single or multiple-station smoke alarms shall be installed in all of the following locations in Group R-1:

1 In sleeping areas.

2 In every room in the path of the means of egress from the sleeping area to the door leading from the sleeping unit.

3 In each story within the sleeping unit, including basements. For sleeping units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level.

Because the occupants of a sleeping unit or suite may be asleep and unaware of a fire developing in the room or in the egress path, single- or multiple-station smoke alarms must be provided in the sleeping unit and in any intervening room between the sleeping unit and the exit access door from the room. If the sleeping unit or suite involves more than one level, a smoke alarm must also be installed on every level. See the commentary to "Sleeping unit" in Section 202.

Smoke alarms are required in split-level arrangements, except those that meet the conditions described in Item 3. In accordance with Section 907.2.11.5, all smoke alarms within a sleeping unit or suite must be interconnected so that actuation of one alarm

===== Page 0896 =====
will actuate all smoke alarms within the sleeping unit or suite.

907.2.11.2 Groups R-2, R-3, R-4 and I-1. Single or multiple-station smoke alarms shall be installed and maintained in Groups R-2, R-3, R-4 and I-1 regardless of occupant load at all of the following locations:

1 On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms.

2 In each room used for sleeping purposes.

3 In each story within a dwelling unit, including basements but not including crawl spaces and un-inhabitable attics. In dwellings or dwelling units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level.

Because the occupants of a dwelling unit may be asleep and unaware of a fire developing in the room or in an area within the dwelling unit that will affect their ability to escape, single- or multiple-station smoke alarms must be installed in every bedroom, in the vicinity of all bedrooms (e.g., hallways leading to the bedrooms) and on each story of the dwelling unit (see Commentary Figure 907.2.11.2 and the commentary to “Dwelling unit” in Section 202).

If a sprinkler system is installed throughout the building in accordance with NFPA 13, 13R or 13D, if applicable, smoke alarms would still be required in the bedrooms even if residential sprinklers are used.

Smoke alarms are required in split-level arrangements. As required by Section 907.2.11.5, all smoke alarms within a dwelling unit must be interconnected so that actuation of one alarm will actuate the alarms in all detectors within the dwelling unit.

These provisions do not apply to one-and two-family dwellings and multiple single-family dwellings (townhouses) not more than three stories in height with a separate means of egress that are regulated by SBC 1101/1102. SBC 1101/1102 is intended to be a stand-alone document, but if the residential units do not fall within the scope of SBC 1101/1102 or for other reasons are intended to be subject to this code, then the.

Although the occupants of a sleeping unit in a Group I-1 occupancy may be asleep, they are still considered capable of self-preservation. Regardless, smoke alarms are required in sleeping units. The exception allows single or multiple-station smoke alarms to be eliminated in the room if an automatic fire detection system that includes in-room system smoke detectors is installed as required by Section 907.2.6.

907.2.11.3 Installation near cooking appliances. Smoke alarms shall not be installed in the following locations unless this would prevent placement of a smoke alarm in a location required by Section 907.2.11.1 or 907.2.11.2:

1 Ionization smoke alarms shall not be installed less than 6 m horizontally from a permanently installed cooking appliance.

2 Ionization smoke alarms with an alarm-silencing switch shall not be installed less than 3 m horizontally from a permanently installed cooking appliance.

3 Photoelectric smoke alarms shall not be installed less than 1.8 m horizontally from a permanently installed cooking appliance.

This requirement is intended to reduce nuisance alarms attributed to locating smoke alarms in close proximity to cooking appliances and bathrooms in which steam is produced. These provisions are based on the findings in the Task Group Report Minimum Performance Requirements for Smoke Alarm Detection Technology February 22, 2008, and are consistent with similar requirements included in Section 29.8.3.4 of NFPA 72.

907.2.11.4 Installation near bathrooms. Smoke alarms shall be installed not less than 900 mm horizontally from the door or opening of a bathroom that contains a bath-tub or shower unless this would prevent placement of a smoke alarm required by Section 907.2.11.1 or 907.2.11.2.

See the commentary to Section 907.2.11.3. Sections 907.2.11.3 and 907.2.11.4 are provided to reduce nuisance alarms.

907.2.11.5 Interconnection. Where more than one smoke alarm is required to be installed within an individual dwelling unit or sleeping unit in Group R or I-1 occupancies, the smoke alarms shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of smoke alarms shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.

The installation of smoke alarms in areas remote from the sleeping area will be of minimal value if the alarm is not heard by the occupants. Interconnection of multiple smoke alarms within an individual dwelling unit or sleeping unit is required in order to alert a

===== Page 0897 =====
sleeping occupant of a remote fire within the unit before the combustion products reach the smoke alarm in the sleeping area and thus provide additional time for evacuation.

The term “interconnection” refers to either hardwired systems or listed wireless systems. UL has listed smoke detectors that use this technology. It is presumed that on safely evacuating the unit or room of fire origin, an occupant will notify other occupants by actuating the manual fire alarm system or using other available means. Section 907.7.1 addresses the testing of the smoke alarms to demonstrate that interconnection of such smoke alarms is properly functioning.

Similar requirements can now be found in SBC 1101/1102, SBC 801 and SBC 901 for both new and existing buildings to allow interconnection with wireless technology of smoke alarms. All wirelessly interconnected smoke alarms are listed to UL 217 and are classified by NFPA 72 as low-power systems.

907.2.11.6 Power source. In new construction, required smoke alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup. Smoke alarms with integral strobes that are not equipped with battery backup shall be connected to an emergency electrical system in accordance with Section 2702. Smoke alarms shall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection.

Exception: Smoke alarms are not required to be equipped with battery backup where they are connected to an emergency electrical system that complies with Section 2702.

Smoke alarms are required to use AC as a primary power source and battery power as a secondary source to improve their reliability. For example, during a power outage, the probability of fire is increased because of the use of candles or lanterns for temporary light. Required backup battery power is intended to provide continued functioning of the smoke alarms. Smoke alarms are commonly designed to emit a recurring signal when batteries are low and need to be replaced.

Certain occupancies may already have an emergency electrical system in the building to monitor other building system conditions. The emergency electrical system provides a level of reliability equivalent to battery backup.

907.2.11.7 Smoke detection system. Smoke detectors listed in accordance with UL 268 and provided as part of the building fire alarm system shall be an acceptable alternative to single and multiple-station smoke alarms and shall comply with the following:

1 The fire alarm system shall comply with all applicable requirements in Section 907.

2 Activation of a smoke detector in a dwelling unit or sleeping unit shall initiate alarm notification in the dwelling unit or sleeping unit in accordance with Section 907.5.2.

3 Activation of a smoke detector in a dwelling unit or sleeping unit shall not activate alarm notification appliances outside of the dwelling unit or sleeping unit, provided that a supervisory signal is generated and monitored in accordance with Section 907.6.6.

This section specifically allows the use of an automatic smoke detection system as an alternative to smoke alarms. In the past, when this concept was proposed, it was only allowed through an alternative method and materials approach (see Section 104.11 of this code), even though, in concept, it provided the same level of protection. Such systems provide the same safety features necessary for occupants but are simply part of a fire alarm system. Note that if a detector activates within a sleeping or dwelling unit, the occupant notification system is not intended to activate. This is consistent with the operation of smoke alarms. Item 3 specifically requires the notification to be only to occupants of the sleeping unit or dwelling unit.

907.2.12 Special amusement buildings. An automatic smoke detection system shall be provided in special amusement buildings in accordance with Sections 907.2.12.1 through 907.2.12.3.

Special amusement buildings are buildings in which the means of egress is not readily apparent, is intentionally confounded or is not readily available. Special amusement areas must also comply with the provisions of Section 411.

The approved automatic smoke detection system is required to provide early warning of a fire. The detection system is required regardless of the presence of staff in the building.

907.2.12.1 Alarm. Activation of any single smoke detector, the automatic sprinkler system or any other automatic fire detection device shall immediately activate an audible and visible alarm at the building at a constantly attended location from which emergency action can be initiated, including the capability of manual initiation of requirements in Section 907.2.12.2.

===== Page 0898 =====
On activation of either a smoke detector or other automatic fire detection device or the automatic sprinkler system, an alarm must activate both an audible and visible alarm at a constantly attended location. The staff at the location is expected to be capable of then providing the required egress illumination, stopping the conflicting or confusing sounds and distractions and activating the exit marking required by Section 907.2.12.2. The staff is also expected to be capable of preventing additional people from entering the building.

907.2.12.2 System response. The activation of two or more smoke detectors, a single smoke detector equipped with an alarm verification feature, the automatic sprinkler system or other approved fire detection device shall automatically do all of the following:

1 Cause illumination of the means of egress with light of not less than 11 lux at the walking surface level.

2 Stop any conflicting or confusing sounds and visual distractions.

3 Activate an approved directional exit marking that will become apparent in an emergency.

4 Activate a pre-recorded message, audible throughout the special amusement building, instructing patrons to proceed to the nearest exit. Alarm signals used in conjunction with the pre-recorded message shall produce a sound that is distinctive from other sounds used during normal operation.

Once a fire has been detected, measures must be taken to stop the confusion or distractions. Additionally, the egress path must be illuminated and marked. These measures must occur automatically on detection of the fire or sprinkler waterflow. A pre-recorded message that can be heard throughout the building instructing the occupants to proceed to the nearest exit must be automatically activated. The message and alarm signals should be designed to prevent panic. The pre-recorded message capability is in addition to the EV/ACS requirement of Section 907.2.12.3. The wiring of all devices must comply with NFPA 72.

907.2.12.3 Emergency voice/alarm communication system. An emergency voice/alarm communication system, which is also allowed to serve as a public address system, shall be installed in accordance with Section 907.5.2.2 and be audible throughout the entire special amusement building.

Because of the problem associated with evacuating special amusement buildings, an emergency voice/ alarm communication system is required (see also Section 907.5.2.2). This section allows the system to also serve as a public address (PA) system to have the capability to alert the occupants of a fire and give them evacuation instructions. The system must be designed so that once the voice alarm is activated, the typical public address function is superseded by the voice alarm. Because a manual override must be provided, it is possible that the same microphone used for the public address can be used for the override. However, a separate action would be necessary so that the override function can be used once the voice alarm is active.

907.2.13 High-rise buildings. High-rise buildings shall be provided with an automatic smoke detection system in accordance with Section 907.2.13.1, a fire department communication system in accordance with Section 907.2.13.2 and an emergency voice/alarm communication system in accordance with Section 907.5.2.2.

Exceptions:

1. Airport traffic control towers in accordance with Sections 412 and 907.2.22

2. Open parking garages in accordance with Section 406.5.

3. Buildings with an occupancy in Group A-5 in accordance with Section 303.1.

4. Low-hazard special occupancies in accordance with Section 503.1.1.

5. Buildings with an occupancy in Group H-1, H-2 or H-3 in accordance with Section 415.

6. In Group I-1 and I-2 occupancies, the alarm shall sound at a constantly attended location and occupant notification shall be broadcast by the emergency voice/alarm communication system.

High-rise buildings require additional fire protection systems because of the difficulties with smoke movement, egress time and fire department access. As a result, this section requires both an automatic fire alarm system and an emergency voice/alarm communication system (see commentary, Section 907.5.2.2). Exceptions 1 through 5 are the same as those in Section 403.1 regarding the applicability of the high-rise provisions.

Exception 1 addresses airport traffic control towers and is based on the limited fuel load and the limited number of persons occupying the tower.

Open parking garages and places of outdoor assembly (Group A-5) are exempted by Exceptions 2 and 3, respectively, because of the free ventilation to the outside that exists in such structures.

===== Page 0899 =====
In Exception 4, low-hazard special industrial occupancies may be exempted when approved by the fire code official. Such buildings should be evaluated based on the occupant load and the hazards of the occupancy and its contents to determine whether the protection features required by Section 403 of the code are necessary.

Buildings with occupancies in Groups H-1, H-2 and H-3 are excluded from the requirements of this section by Exception 5 because the fire hazard characteristics of these occupancies have not yet been considered in high-rise buildings.

Exception 6 recognizes the supervised environment typical of institutional uses and the reliance placed on staff to act appropriately in an emergency. As is the case for most voice alarms, the key is in being able to deliver specific information to the people who can affect a safe egress—whether it be the public, employees, or both.

907.2.13.1 Automatic smoke detection. Automatic smoke detection in high-rise buildings shall be in accordance with Sections 907.2.13.1.1 and 907.2.13.1.2.

This section simply introduces the fire alarm and detection system requirements for high-rise buildings.

907.2.13.1.1 Area smoke detection. Area smoke detectors shall be provided in accordance with this section. Smoke detectors shall be connected to an automatic fire alarm system. The activation of any detector required by this section shall activate the emergency voice/alarm communication system in accordance with Section 907.5.2.2. In addition to smoke detectors required by Sections 907.2.1 through 907.2.9, smoke detectors shall be located as follows:

1 In each mechanical equipment, electrical, transformer, telephone equipment or similar room that is not provided with sprinkler protection.

2 In each elevator machine room, machinery space, control room and control space and in elevator lobbies.

Automatic smoke detectors are required in all high-rise buildings in certain locations so that a fire will be detected in its early stages of development. The detectors must be connected to the automatic fire alarm system and be capable of initiating operation of the EV/ACS.

This section divides the automatic smoke detection requirement into two categories. Smoke detectors must be installed in rooms that are not typically occupied. This includes rooms used for: mechanical equipment, electrical equipment, transformer equipment and telephone equipment where such rooms do not have automatic sprinkler protection. In most cases, these rooms will have sprinkler protection by virtue of being in a high-rise building and will therefore not require smoke detectors. However, in elevator machine rooms, machinery spaces, control rooms, control spaces and elevator lobbies, smoke detectors are required regardless of sprinkler protection.

Note that smoke detection and smoke alarms may be required based on occupancy-related requirements elsewhere in Section 907.2.

907.2.13.1.2 Duct smoke detection. Duct smoke detectors complying with Section 907.3.1 shall be located as follows:

1 In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 940 liters per second. Such detectors shall be located in a serviceable area downstream of the last duct inlet.

2 At each connection to a vertical duct or riser serving two or more stories from a return air duct or plenum of an air-conditioning system. In Group R-1 and R-2 occupancies, a smoke detector is allowed to be used in each return air riser carrying not more than 2360 liters per second and serving not more than 10 air-inlet openings.

Smoke detectors must be installed in the main return air and exhaust air plenum of each air-conditioning system having a design capacity exceeding 940 liters per second. Systems with design capacities equal to or less than 940 liters per second are exempt from this requirement because their small size limits their capacity for spreading smoke to parts of the building not already involved with fire.

The area that could be served by a 940 liters per second system (approximately 5 tons of cooling capacity) is comparatively small; therefore, the distribution of smoke in a system of that size would be minimal. Smoke detectors must be located so that they monitor the total airflow within the system. If a single detector is unable to sample the total airflow at all times, then multiple detectors are required. The smoke detectors must be made accessible for maintenance and inspection. Many failures and false alarms are caused by a lack of maintenance and cleaning of the smoke detectors.

Consistent with Section 606.2.3 of SBC 501, return air risers serving two or more stories must have smoke detectors installed at each story. Item 2 allows the use of a single listed

===== Page 0900 =====
smoke detector in each return air riser in a Group R-1 or R-2 occupancy if the capacity of each riser does not exceed 2360 liters per second and does not serve more than 10 air-inlet openings. This alternative recognizes that it is not as necessary in buildings dedicated to residential occupancies only to monitor the return air from each story prior to intermixing the return air in the common riser.

## 907.2.13.2 Fire department communication

system. Where a wired communication system is approved in lieu of an in-building two-way emergency responder communication coverage system in accordance with Section 510 of SBC 801, the wired fire department communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a fire command center complying with Section 911, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, areas of refuge and inside interior exit stairways. The fire department communication device shall be provided at each floor level within the interior exit stairway.

High-rise buildings have posed a challenge to the traditional communication systems used by the fire service for fire-to-ground communications to assist fire ground officers in communicating with the fire fighters working in various areas of the building. Where testing of the in-building 2-way emergency responder radio coverage system required by Section 403.4.5 of the code shows that the signal strengths are not satisfactory, Section 510.1, Exception 1, of SBC 801 allows for the alternative of installation of a wired communication system designed in accordance with this section. The system must be capable of operating between the fire command center and every elevator, elevator lobby, emergency/standby power room, fire pump room, area of refuge and interior exit stairway. Note that this section does not offer specific criteria as to what constitutes an acceptable wired communication system or its components. It could be a component of an emergency voice/alarm communications system that complies with Section 907.5.2.2 or a building's telephone system. In any event, when applying Section 510.1, Exception 1, of SBC 801 and this section, the concurrent approval of the fire and building code officials is required.

## 907.2.13.3 Multiple-channel voice

evacuation. In buildings with an occupied floor more than 36 m above the lowest level of fire department vehicle access, voice evacuation systems for high-rise buildings shall be multiple-channel systems.
This section requires multiple-channel voice evacuation systems in high-rise buildings when the buildings have an occupied floor more than 36 m above the lowest level of fire department vehicle access. Having a multiple-channel system allows the emergency responders to deliver different live messages to various areas of the building at one time, which can lead to more detailed and more efficient emergency communications to the occupants.

For example, if a fire occurs on the sixth floor of a high-rise building, a multiple-channel system can be used by the emergency responders to direct the occupants of the fifth, sixth, and seventh floors to immediately egress via the nearest exit stairway, while at the same time separately informing the occupants of the eighth and higher levels of the situation and directing them to stand by. This type of ability can help the emergency responders control crowding within the exit stairways. Additionally, the benefits of the multiple-channel system are not limited to fire evacuations only, as these systems can also be used effectively in active-shooter and other emergencies.

## 907.2.14 Atrium connecting more than

two stories. A fire alarm system shall be installed in occupancies with an atrium that connects more than two stories, with smoke detection installed in locations required by a rational analysis in Section 909.4 and in accordance with the system operation requirements in Section 909.17. The system shall be activated in accordance with Section 907.5. Such occupancies in Group A, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of Section 907.5.2.2.

Buildings containing an atrium that connects more than two stories are to be equipped with a fire alarm system that can be used to notify building occupants to begin evacuating in case of a fire. The other critical part of such fire alarm systems is to activate the smoke control system. The system is to be activated by smoke detection designed and installed in accordance with the rational analysis as required in Section 909.4. More specifically, smoke control systems are engineered systems that are activated by carefully placed and zoned smoke detection. If improperly designed and installed, the system may not be effective. For instance, wrongly placed or inappropriate smoke detection technology may not activate fast enough, and the smoke control system would be overwhelmed. This section goes on to state that the alarm system must be initiated in accordance with Section 907.5, which requires that the alarm system is to be initiated by the sprinkler system and any

===== Page 0901 =====
automatic or manual fire alarm-initiating devices in the building. It does not intend to require certain features to be installed within the atrium but rather is simply requiring that any such features present initiate the occupant notification system. It would not necessarily be appropriate to also initiate the smoke control system on activation of the alarm system within a building containing an atrium (see Section 909.12.3). The alarm system needs to be carefully zoned in such buildings to avoid an inappropriate activation of the smoke control system from a space not associated with the atrium.

Groups A, E and M must have an emergency voice/alarm communications system that complies with Section 907.5.2.2 because of the number of persons to be evacuated and the lack of familiarity with the location of exits that is typical of occupants in Groups A and M.

907.2.15 High-piled combustible storage areas. An automatic smoke detection system shall be installed throughout high-piled combustible storage areas where required by Section 3206.5 of SBC 801.

Section 3206.5 of SBC 801 requires an automatic fire detection system in high-piled combustible storage areas depending on the commodity class, the size of the high-piled storage area and the presence of an automatic sprinkler system. High-piled storage is the storage of Class I through IV commodities in piles, in boxes, on pallets or in racks more than 3600 mm high or for high-hazard commodities stored higher than 1800 mm. Chapter 32 of SBC 801 and NFPA 13 contain additional requirements for all high-piled storage conditions.

907.2.16 Aerosol storage uses. Aerosol product rooms and general-purpose warehouses containing aerosol products shall be provided with an approved manual fire alarm system where required by SBC 801.

Chapter 32 of SBC 801 and NFPA 30B contain additional guidance on the storage of and fire protection requirements for aerosol products. The requirements for storing the various levels of aerosol products are dependent on the level of sprinkler protection, the type of storage and the quantity of aerosol products. Although aerosol product fires generally involve property loss as opposed to loss of life, installation of a manual fire alarm system could aid in the prompt evacuation of the occupants. Fires involving aerosol products can spread rapidly through a building that is not properly protected and controlled.

907.2.17 Lumber, wood structural panel and veneer mills. Lumber, wood structural panel and veneer mills shall be provided with a manual fire alarm system.

Any facility using mechanical methods to process wood into finished products produces debris and the potential for combustible dust. Such facilities include mills that produce solid wood lumber and wood veneers as well as those that manufacture structural wood panels such as waferboard, oriented strand board, composite wood panels or plywood. Good housekeeping and control of ignition sources are therefore essential. To aid in the quick evacuation of occupants in an emergency, Section 2804.2.1 of SBC 801 requires a manual fire alarm system in lumber, wood structural panel and veneer mills that contain product dryers because of their potential as a source of ignition. A manual fire alarm system is not required, however, if the dryers and all other potential sources of ignition are protected by a supervised automatic sprinkler system.

907.2.18 Underground buildings with smoke control systems. Where a smoke control system is installed in an underground building in accordance with this code, automatic smoke detectors shall be provided in accordance with Section 907.2.18.1.

As indicated in Section 405.5.2, each compartment of an underground building must have a smoke control/exhaust system that can be activated both automatically and manually. Floor levels more than 18 m below the lowest level of exit discharge must be compartmented. Compartmentation is a key element in the egress and fire access plan for floor areas in an underground building. The smoke control system must not only facilitate egress during a fire, but also improve fire department access to the fire source by maintaining visibility that is otherwise impossible given the inability of the fire service to manually ventilate the underground portion of the building (see commentary, Section 405.4.1).

907.2.18.1 Smoke detectors. Not fewer than one smoke detector listed for the intended purpose shall be installed in all of the following areas:

1 Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.

2 Elevator lobbies.

3 The main return and exhaust air plenum of each air conditioning system serving more than one story and located in a serviceable area downstream of the last duct inlet.

4 Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in

===== Page 0902 =====
Group R occupancies, a listed smoke detector is allowed to be used in each return air riser carrying not more than 2360 Liters per second and serving not more than 10 air-inlet openings.

Automatic smoke detectors are required in certain locations in all underground buildings so that a fire will be detected in its early stages of development. Underground buildings are similar to high-rise buildings in that they present an unusual hazard by being virtually inaccessible to exterior fire department suppression and rescue operations with the increased potential to trap occupants inside the structure. For this reason, the smoke detector location requirements for underground buildings are similar to those in Section 907.2.13.1 for high-rise buildings (see commentary, Section 907.2.13.1).

The requirement for a smoke detector in the main return and exhaust air plenum of an air-conditioning system in an underground building, however, differs from that of a high-rise building in that it is not a function of capacity 940 liters per second but rather a function of whether the system serves more than one floor level. There is more concern over the threat of smoke movement from floor to floor because the products of combustion cannot be vented directly to the atmosphere.

907.2.18.2 Alarm required. Activation of the smoke control system shall activate an audible alarm at a constantly attended location.

The audible alarm is required to notify qualified personnel immediately that the smoke control system has been activated and to put emergency procedures into action quickly.

907.2.19 Deep underground buildings. Where the lowest level of a structure is more than 18 m below the finished floor of the lowest level of exit discharge, the structure shall be equipped throughout with a manual fire alarm system, including an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2.

The ability to communicate and offer warning of a fire can increase the time available for egress from the building. Underground structures located more than 18 m below the level of exit discharge must therefore have a manual fire alarm system. An emergency voice/alarm communication system is also required as part of this system (see commentary, Section 907.5.2.2).

907.2.20 Covered and open mall buildings. Where the total floor area exceeds 4645 m² within either a covered mall building or within the perimeter line of an open mall building, an emergency voice/alarm communication system shall be provided. Access to emergency voice/alarm communication systems serving a mall, required or otherwise, shall be provided for the fire department. The system shall be provided in accordance with Section 907.5.2.2.

Because of the potentially large number of occupants and their unfamiliarity with their surroundings, an EV/ACS, accessible by the fire department, is required to aid in evacuation of covered mall buildings exceeding 4645 m² (in total floor area or an open mall exceeding 4645 m² measured within the perimeter lines of the open mall. Anchor stores are not included as part of the covered or open mall building (see commentary, Section 202) definition of "Covered mall building".

907.2.21 Residential aircraft hangars. Not fewer than one single-station smoke alarm shall be installed within a residential aircraft hangar as defined in Chapter 2 and shall be interconnected into the residential smoke alarm or other sounding device to provide an alarm that will be audible in all sleeping areas of the dwelling.

Residential aircraft hangars are assumed to be on the same property as a one or two-family dwelling. Section 412.5 contains additional requirements for the construction of residential aircraft hangars. The hangar could be located immediately adjacent to the dwelling unit if it is separated by 1-hour fire-resistance-rated construction. Because of the potentially close proximity of the aircraft and its flammability and fuel source, at least one smoke alarm is required in the hangar that is interconnected to the residential smoke alarms. It should be noted, however, that the requirement for a smoke alarm is also applicable to residential aircraft hangars that are detached from the dwelling unit. Because a minimum separation distance is not specified, a fire in the hangar could still present a serious fire hazard to the dwelling unit.

907.2.22 Airport traffic control towers. An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in airport control towers in accordance with Sections 907.2.22.1 and 907.2.22.2.

Exception: Audible appliances shall not be installed within the control tower cab.

Airport traffic control towers must be designed to comply with Section 412.2. These structures are unique in that they can be built to excessive heights and are often permitted to have one exit stairway. Section 412.2 requires that airport traffic control towers with an occupied floor more than 10.5 m above fire

===== Page 0903 =====
department vehicle access be equipped throughout with an automatic sprinkler system. The requirements for detection systems and associated occupant notification are addressed based on whether the airport traffic control tower is equipped throughout with an automatic sprinkler system and whether multiple exits are provided.

The exception recognizes the sensitive nature of the operations that take place in the cab located at the top of the tower and prohibits the installation of audible alarm notification devices there. Notification of occupants within the cab is to be by visual notification appliances only.

907.2.22.1 Airport traffic control towers with multiple exits and automatic sprinklers. Airport traffic control towers with multiple exits and equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 shall be provided with smoke detectors in all of the following locations:

1 Airport traffic control cab.

2 Electrical and mechanical equipment rooms.

3 Airport terminal radar and electronics rooms.

4 Outside each opening into interior exit stairways.

5 Along the single means of egress permitted from observation levels.

6 Outside each opening into the single means of egress permitted from observation levels.

This section addresses airport traffic control towers that are equipped throughout with both an automatic sprinkler system and multiple exits. The requirements are less restrictive than Section 907.2.22.2 because two important safety aspects are provided.

The first three items address occupiable or equipment-related rooms where the fires are more likely to start. The last two items address the paths of egress. Item 4 requires one detector outside each entrance to the interior stairway. Item 5 is specific to providing detection along the entire means of egress path from the observation levels.

907.2.22.2 Other airport traffic control towers. Airport traffic control towers with a single exit or where sprinklers are not installed throughout shall be provided with smoke detectors in all of the following locations:

1 Airport traffic control cab.

2 Electrical and mechanical equipment rooms.

3 Airport terminal radar and electronics rooms.

4 Office spaces incidental to the tower operation.

5 Lounges for employees, including sanitary facilities.

6 Means of egress.

7 Utility shafts where access to smoke detectors can be provided.

This section addresses airport traffic control towers that have only a single exit or where an automatic sprinkler system is not provided. Essentially all of the items addressed are the areas permitted in an airport traffic control tower in accordance with Section 412.2. Items 1 through 3 are the same as Section 907.2.22.1. These are the critical occupiable spaces and equipment spaces where fires have the greatest effect on the operation of airport traffic control towers. Since this is a single exit tower and possibly not equipped throughout with an automatic sprinkler system, other occupiable areas such as offices and lounges for employees must also provide smoke detection. Since there are limited exits or no systems able to control the fire, early warning of a fire becomes more critical. Item 6 requires smoke detection along the means of egress path. The intent is to address the exit access path leading to the interior exit stairway. Finally, Item 7 addresses the potential for fires in any utility shaft that may be accessible to building occupants.

907.2.23 Energy storage systems. An automatic smoke detection system or radiant-energy detection system shall be installed in rooms, areas and walk-in units containing energy storage systems as required in Section 1207.5.4 of SBC 801.

Stationary lead-acid battery systems are commonly used for standby power, emergency power or uninterrupted power supplies. The release of hydrogen gas during battery system operation is usually minimal. Adequate ventilation will disperse the small amounts of liberated hydrogen. Because standby power and emergency power systems control many important building emergency systems and functions, a supervised automatic smoke detection system or radiant-energy detection system is required for early warning notification of a hazardous condition. Section 608 of SBC 801 contains additional requirements, including the need for safety venting, room enclosure requirements, spill control and neutralization provisions, ventilation criteria, signage and seismic protection. Section 509 also requires that such rooms in certain occupancies be separated by 1-hour construction.

907.3 Fire safety functions. Automatic fire detectors utilized for the purpose of performing fire safety functions shall be connected to the building's fire alarm control unit where a fire alarm system is required by Section 907.2. Detectors shall, upon activation, perform the intended function and activate the alarm notification appliances or activate

===== Page 0904 =====
a visible and audible supervisory signal at a constantly attended location. In buildings not equipped with a fire alarm system, the automatic fire detector shall be powered by normal electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72.

When the code requires installation of automatic fire detectors to perform a specific function, such as elevator recall or smokeproof enclosure ventilation, or when detectors are installed to comply with a permitted alternative, such as door-closing devices, these detectors must be connected to the building's automatic fire alarm system if the building is required by the code to have such a system.

In addition to performing its intended function (for example, closing a door), if a detector is activated, it must also activate either the building alarm devices (if one is present) or a supervisory signal at a constantly attended location. This requirement recognizes that these detectors and the devices they control are part of the building fire protection system and are expected to perform as designed. If they are connected to a fire alarm system, they will have the supervision necessary for operational reliability. If they are not connected to and supervised by a fire alarm system, they still must be supervised through the constantly attended location.

For buildings not required to have a fire alarm system, the fire safety function detectors must be powered by the building electrical system and be located as required by NFPA 72. Without this stipulation, these detectors could not be expected to perform as intended because there would be no power supply.

907.3.1 Duct smoke detectors. Smoke detectors installed in ducts shall be listed for the air velocity, temperature and humidity present in the duct. Duct smoke detectors shall be connected to the building's fire alarm control unit when a fire alarm system is required by Section 907.2. Activation of a duct smoke detector shall initiate a visible and audible supervisory signal at a constantly attended location and shall perform the intended fire safety function in accordance with this code and SBC 501. In facilities that are required to be monitored by a supervising station, duct smoke detectors shall report only as a supervisory signal and not as a fire alarm. They shall not be used as a substitute for required open area detection.

Exceptions:

1. The supervisory signal at a constantly attended location is not required where duct smoke detectors activate the building's alarm notification appliances.

2. In occupancies not required to be equipped with a fire alarm system, actuation of a smoke detector shall activate a visible and an audible signal in an approved location. Smoke detector trouble conditions shall activate a visible or audible signal in an approved location and shall be identified as air duct detector trouble.

It is not the intent of this section to send a signal to the fire department or to activate the alarm notification devices within a building. Instead, this section requires that a supervisory signal be sent to a constantly attended location. Smoke detectors must be connected to a fire alarm system where such systems are installed. Connection to the fire alarm system will activate a visible and audible supervisory signal at a constantly attended location, which will alert building supervisory personnel that a smoke alarm has activated and will also provide electronic supervision of the duct detectors, thereby indicating any problems that may develop in the detector system circuitry or power supply.

Exception 1 allows activation of the building alarm notification appliances in place of a supervisory signal. Causing the occupant notification system to sound would alert the occupants of the building that an alarm condition exists within the air distribution system, thereby performing the same function as a supervisory signal sent to a constantly attended location.

Exception 2 recognizes that not all buildings are required to have a fire alarm system. A visible and audible signal must be activated at an approved location that will alert building supervisory personnel to take action. Additionally, the duct smoke detectors must be electronically supervised to indicate trouble (system fault) in the detector system circuitry or power supply. A trouble condition must activate a distinct visible or audible signal at a location that will alert the responsible personnel.

907.3.2 Special locking systems. Where special locking systems are installed on means of egress doors in accordance with Sections 1010.2.13 or 1010.2.14, an automatic detection system shall be installed as required by that section.

This section alerts the code user to additional requirements in Sections 1010.2.13 and 1010.2.14 that tie the operation of egress doors into the activation of an automatic fire detection system. A smoke or heat detection system is required to unlock delayed egress locks upon activation. The heat detection system can be the sprinkler system. For example, a similar

===== Page 0905 =====
requirement is found in Section 1010.3.3 that requires horizontal sliding doors used as a component of the means of egress, where required to be rated, to be self-closing or automatic closing upon smoke detection. Also, electrically locked egress doors in occupancies as required by Section 1010.2.13 must be capable of being automatically unlocked by activation of an automatic fire detection system, if one is installed.

907.3.3 Elevator emergency operation. Automatic fire detectors installed for elevator emergency operation shall be installed in accordance with the provisions of ASME A17.1 and NFPA 72.

This section provides correlation with Section 607.1 of SBC 801 by making it clear that automatic fire detection devices used to initiate Phase I emergency recall of elevators are to be installed in accordance with both ASME A17.1 and NFPA 72.

907.3.4 Wiring. The wiring to the auxiliary devices and equipment used to accomplish the fire safety functions shall be monitored for integrity in accordance with NFPA 72.

In order to provide a reasonable level of integrity and reliability to the installation of automatic fire detection devices and related equipment installed to perform various fire safety functions in accordance with Section 907.3, this section requires that all wiring interconnecting such devices and equipment be monitored for integrity in accordance with NFPA72.

907.4 Initiating devices. Where a fire alarm system is required by another section of this code, occupant notification in accordance with Section 907.5 shall be initiated by one or more of the following. Initiating devices shall be installed in accordance with Sections 907.4.1 through 907.4.3.1.

1 Manual fire alarm boxes.

2 Automatic fire detectors.

3 Automatic sprinkler system waterflow devices.

4 Automatic fire-extinguishing systems.

This section introduces Sections 907.4.1 through 907.4.3.1, which contain requirements for the various types of manual or automatic fire alarm-initiating devices. In addition, the required occupant notification must be initiated by one or more of the four listed devices or systems. Note that manual fire alarm boxes are the only allowable manual means of initiation. The other three—fire detectors, sprinkler systems and fire-extinguishing systems—are all required to be automatic in operation and initiation of the fire alarm occupant notification. Activation of any of these must result in occupant notification by itself independently or in combination with the others.

907.4.1 Protection of fire alarm control unit. In areas that are not continuously occupied, a single smoke detector shall be provided at the location of each fire alarm control unit, notification appliance circuit power extenders, and supervising station transmitting equipment.

Exception: Where ambient conditions prohibit installation of a smoke detector, a heat detector shall be permitted.

This section requires a smoke detector at the fire alarm control unit. This is consistent with Section 10.4.4 of NFPA 72. This smoke detector will activate the fire alarm control unit and allow it to either notify occupants or transmit a signal to a remote monitoring location before the fire impairs the fire alarm control unit. The exception parallels Section 907.4.3 by allowing a heat detector to be installed in lieu of a smoke detector in areas where the ambient environment is hostile to smoke detectors and could lead to unwanted alarm activations. This exception is also allowed by NFPA 72.

907.4.2 Manual fire alarm boxes. Where a manual fire alarm system is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections 907.4.2.1 through 907.4.2.6.

This section specifies the requirements for manual fire alarm boxes that are part of a required manual fire alarm system.

907.4.2.1 Location. Manual fire alarm boxes shall be located not more than 1500 mm from the entrance to each exit. In buildings not protected by an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2, additional manual fire alarm boxes shall be located so that the distance of travel to the nearest box does not exceed 60 m.

Manual fire alarm boxes must be located in the path of egress and be readily accessible to the occupants. They must be located within 1500 mm of the entrance to each exit on every story of the building. This would include the need to locate manual fire alarm boxes near each horizontal exit, as well as entrances to stairs and exit doors to the exterior.

Manual fire alarm boxes are located near exits so that an adequate number of devices are available in the path of egress to transmit an alarm in a timely manner. These locations also encourage the actuation of a manual fire alarm box on the fire floor prior to entering the stair, resulting in the alarm being received from the actual fire floor and not another floor along the path of egress.

===== Page 0906 =====
The location also presumes that individuals will be evacuating the area where the fire originated. When evacuation of the fire area is unlikely, consideration could be given to putting manual fire alarm boxes in more convenient places. Examples of such instances would be officer stations in Group I-3 occupancies and care provider's stations in Group I-2 occupancies.

The 60 m exit access travel distance limitation is consistent with the exit access travel distance permitted for most nonsprinklered occupancies. If the 60 m travel distance to a manual fire alarm box is exceeded in a nonsprinklered building, additional manual fire alarm boxes would be required.

907.4.2.2 Height. The height of the manual fire alarm boxes shall be not less than 1000 mm and not more than 1200 mm measured vertically, from the floor level to the activating handle or lever of the box.

Manual fire alarm boxes must be reachable by the occupants of the building. They must also be mounted high enough to reduce the likelihood of damage or false alarms from something accidentally striking the device. Therefore, manual fire alarm boxes must be mounted a minimum of 1000 mm and a maximum of 1200 mm above the floor level. The 1200 mm measurement corresponds to the maximum unobstructed side-reach height by a person in a wheelchair.

907.4.2.3 Color. Manual fire alarm boxes shall be red in color.

Manual fire alarm boxes are to be painted or manufactured in a distinctive and traditional red color to provide a visual cue to help building occupants identify the device.

907.4.2.4 Signs. Where fire alarm systems are not monitored by a supervising station, an approved permanent sign shall be installed adjacent to each manual fire alarm box that reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT.

Exception: Where the manufacturer has permanently provided this information on the manual fire alarm box.

This section has limited application because, as indicated in Section 907.6.6, fire alarm systems generally must be monitored by an approved supervising station. Where a system is not monitored, such as with a fire alarm system that is not required by code, adequate signage must be displayed to tell occupants what response actions must be taken. Most building occupants assume that when an alarm device is activated, the fire department will automatically be notified as well. The sign must be conspicuously located next to the manual fire alarm box unless it is mounted on the
manual fire alarm box itself by the manufacturer.
907.4.2.5 Protective covers. The building official is authorized to require the installation of listed manual fire alarm box protective covers to prevent malicious false alarms or to provide the manual fire alarm box with protection from physical damage. The protective cover shall be transparent or red in color with a transparent face to permit visibility of the manual fire alarm box. Each cover shall include proper operating instructions. A protective cover that emits a local alarm signal shall not be installed unless approved. Protective covers shall not project more than that permitted by Section 1003.3.3.

