Although manual fire alarm boxes must be readily available to all occupants in buildings required to have a manual fire alarm system, this section allows the use of protective covers if they are approved by the building official. Protective covers are commonly used to reduce either the potential for intentional false alarms or vandalism. They also provide protection in locations where the manual fire alarm boxes may be exposed to physical damage, such as in gymnasiums, indoor tennis courts and the like.

907.4.2.6 Unobstructed and unobscured. Manual fire alarm boxes shall be provided with ready access, unobstructed, unobscured and visible at all times.

This section addresses the concern that manual fire alarm boxes be kept clear and unobstructed. It is recommended that a minimum of 900 mm be kept clear but more may be needed. NFPA 72 addresses the need for manual fire alarm boxes to be unobstructed in Section 17.14.8.2 and states that manual fire alarm boxes be conspicuous, unobstructed and accessible. This requirement will assist during the design, construction, inspection and future maintenance of manual fire alarm boxes, helping ensure they are located where they will be provided with enough space for access and will not be obstructed.

907.4.3 Automatic smoke detection. Where an automatic smoke detection system is required, it shall utilize smoke detectors unless ambient conditions prohibit such an installation. In spaces where smoke detectors cannot be utilized due to ambient conditions, approved automatic heat detectors shall be permitted.

Smoke detectors must be used, except when ambient conditions would prohibit their use. This section would allow a heat detector to be installed in lieu of a smoke detector in areas where the ambient environment is hostile to smoke detectors and could lead to unwanted

===== Page 0907 =====
alarm activations. The smoke detector manufacturer's literature will identify the limitations on the use of smoke detectors, including environmental conditions such as humidity, temperature and airflow.

907.4.3.1 Automatic sprinkler system. For conditions other than specific fire safety functions noted in Section 907.3, in areas where ambient conditions prohibit the installation of smoke detectors, an automatic sprinkler system installed in such areas in accordance with Section 903.3.1.1 or 903.3.1.2 and that is connected to the fire alarm system shall be approved as automatic heat detection.

This section states that automatic heat detection is not required when buildings are fully sprinkled in accordance with NFPA 13 or 13R. The presence of a sprinkler system exempts areas where a heat detector can be installed in place of a smoke detector, such as in storage or furnace rooms. The sprinkler head in this case essentially acts as a heat detection device. Note that this provision does not apply to the fire safety functions indicated in Section 907.3.

907.5 Occupant notification. Occupant notification by fire alarms shall be in accordance with Sections 907.5.1.1 through 907.5.2.3.3. Occupant notification by smoke alarms in Group R-1 and R-2 occupancies shall comply with Section 907.5.2.1.3.2.

This section introduces the occupant notification requirements in the following sections and also provides the section reference for occupant notification by smoke alarms in Group R-1 and R-2 occupancies, which include a low-frequency signal level of 520 Hz.

907.5.1 Alarm activation and annunciation. Upon activation, fire alarm systems shall initiate occupant notification and shall annunciate at the fire alarm control unit, or where allowed elsewhere by Section 907, at a constantly attended location.

This section makes it clear that fire alarm system activation begins first by activating the fire alarm control unit, then by notifying the occupants of an alarm condition. In addition, there is a recognition that there are places in the code where an alternative to occupant notification is an alarm notification at a constantly attended location. This is intended to clarify the code so that there is no question as to whether this general provision for alarm activation is superseded by the other sections addressing the alarm notification at a constantly attended location.

907.5.1.1 Presignal feature. A presignal feature shall be provided only where approved. The presignal shall be announced at an approved, constantly attended location, having the capability to activate the occupant notification system in the event of fire or other emergency.

A presignal feature on a fire alarm system allows the occupant notification devices to activate in selected, constantly attended locations only and from which human intervention is required to activate a general occupant notification signal. Alternatively, this feature can be programmed to delay the general alarm notification for more than 1 minute before it will automatically be activated by the control panel. In either presignal scenario, remote transmission of the alarm signal to the fire department is immediate. See NFPA 72 for additional information on the presignal feature. Improper use of the presignal feature has been a contributing factor in several multiple-death fire incidents. In most instances, the staff failed to activate the general alarm quickly and the occupants of the building were unaware of the fire. Therefore, the use of a presignal feature is discouraged by the code. A presignal feature may be used only if it is approved by the building official and the fire department.

907.5.2 Alarm notification appliances. Alarm notification appliances shall be provided and shall be listed for their purpose.

The code requires that fire alarm systems be equipped with approved alarm notification appliances so that in an emergency, the fire alarm system will notify the occupants of the need for evacuation or implementation of the fire emergency plan. Alarm notification devices required by the code are of two general types: visible and audible. Except for voice/ alarm signaling systems, once the system has been activated, all visible and audible alarms are required to activate. Voice/alarm signaling systems are special signaling systems that are activated selectively in response to specific emergency conditions.

907.5.2.1 Audible alarms. Audible alarm notification appliances shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm.

Exceptions:

1. Audible alarm notification appliances are not required in critical care areas of Group I-2 Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.

2. A visible alarm notification appliance installed in a nurses' control station or other continuously attended staff location in a Group I-2 Condition 2 suite shall be an

===== Page 0908 =====
acceptable alternative to the installation of audible alarm notification appliances throughout a suite or unit or unit in Group I-2 Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.

3. Where provided, audible notification appliances located in each enclosed occupant evacuation elevator lobby in accordance with Section 3008.9.1 shall be connected to a separate notification zone for manual paging only.

To attract the attention of building occupants, audible alarms must be distinctive, using a sound that is unique to the fire alarm system and used for no other purpose than alerting occupants to a fire emergency. Other emergencies, such as tornadoes, etc., must be signaled by another sound different from the fire signal.

Exception 1 recognizes that the occupants in critical care areas of Group I-2 occupancies are usually incapacitated. The audible alarms may have the effect of unnecessarily disrupting the care recipients who are most likely not capable of self-preservation. Likewise, audible alarms in operating theaters of hospitals could be hazardous because an alarm activation could startle a surgeon during a delicate procedure. Critical care areas are also assumed to be adequately staffed at all times. Section 907.2.6 Exception 2 allows the use of private mode signalling in accordance with NFPA 72 and also requires that staff evacuation responsibilities be included in the fire safety and evacuation plan. See the commentary to Section 907.2.6. In private mode, as permitted by Section 907.2.6, there is still a requirement for an audible alarm notification from appliances, though at a much lower decibel level meant to alert staff of the alarm activation.

Allowing the audible alarm to be eliminated from critical care areas (operating rooms) in exchange for a visual notification device is also not appropriate since the visual signal device also creates a distraction in critical care areas that may not be able to immediately stop a patient procedure. The emergency action plan would include provisions for alerting of critical area staff and the actions to be taken.

Exception 2 allows hospital care suites to eliminate audible alarms where visible alarm notification appliances are located at a continuously attended staff location or nurses' control station. In a suite arrangement the "control area" is the centrally manned location for staff monitoring patients in the separate rooms. An alarm indicator at this location will alert staff for response in a more effective and

Exception 3 is intended to address the concern that automatic emergency voice/alarm messages do not interfere with operation of the two-way communication associated with the occupant evacuation elevators. Live voice messages would be appropriate in the lobbies.

907.5.2.1.1 Average sound pressure. The audible alarm notification appliances shall provide a sound pressure level of 15 decibels (dBA) above the average ambient sound level or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every occupiable space within the building.

To attract the attention of building occupants, this section requires that the distinctive audible alarms must be capable of being heard above the ambient noise level in a space. The indicated levels are considered the minimum pressure differential that will be perceivable by most people. It prescribes that the sound pressure level (SPL) for notification appliances shall be a minimum of 15 decibels measured in the A-scale (dBA) above the ambient SPL or 5 dBA above the maximum SPL in every space that can be occupied in a building. These SPLs are based on a minimum 1-minute measurement period. SPLs for Group R and I-1 occupancies, mechanical rooms and other occupancies are no longer stipulated.

NFPA 72 requirements for the audible notification appliances are based on if the devices emit alert or evacuation tones, voice messages or audible notifications for exit markings. The provisions in Section 907.5.2.1.1 would apply to all notification appliances designed to operate in either public or private-mode. In sleeping areas, the minimum SPL is no longer specified in Section 907.5.2.1.1; however, for smoke alarms, Section 907.2.11 and NFPA 72 require a minimum 75 dBA SPL at the pillow.

907.5.2.1.2 Maximum sound pressure. The total sound pressure level produced by combining the ambient sound pressure level with all audible notification appliances operating shall not exceed 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 105 dBA, visible alarm notification

===== Page 0909 =====
appliances shall be provided in accordance with NFPA 72 and audible alarm notification appliances shall not be required.

In no case may the sound pressure level exceed 110 dBA at the minimum hearing distance from the audible appliance. This is consistent with Americans with Disabilities Act (ADA) requirements. Sound pressures above that level can cause pain or even permanent hearing loss. In such cases, audible alarms are not required to be installed but visual alarms would be necessary to compensate for the lack of audibility.

In alignment with Section 18.4.1.2 of NFPA 72, this section requires that the total sound pressure level (produced by combining the ambient sound pressure level with all audible notification appliances operating) shall not exceed 110 dBA.

It should also be noted that in certain work areas, the Occupational Safety and Health Administration (OSHA) requires employees to wear hearing protection, possibly preventing them from hearing an audible alarm. Additionally, the noise factor in these areas is high enough that an audible alarm may not be discernible. In these areas, as well as in others, the primary method of indicating a fire can be by a visible signal. Employees must be capable of identifying such a signal as indicating a fire.

907.5.2.1.3 Audible signal frequency in Group R-1 and R-2 sleeping rooms. Audible signal frequency in Group R-1 and R-2 occupancies shall be in accordance with Sections 907.5.2.1.3.1 and 907.5.2.1.3.2.

In new Group R-1 and R-2 occupancies, this section requires an audible low-frequency fire alarm signal of 520 Hz, the frequency considered most effective for waking high-risk population segments such as the hearing impaired. The intent is to get the low-frequency signal in buildings where the technology is commercially available and avoid requiring the low-frequency signal in buildings where the technology is not currently available in the stream of commerce. This section does not require the low-frequency technology in buildings without a fire alarm system because there are no smoke alarms currently available with an integral sounder capable of producing the low-frequency signal. However, it does not prohibit their installation if the product becomes available in the future. This section does require the low-frequency signal in sleeping areas of buildings with a fire alarm system because there are numerous manufacturers of system-connected smoke detectors with an integral sounder that produces the 520 Hz low-frequency signal.
There are several product solutions currently available that are capable of providing the 520 Hz low-frequency signal, including:

1. Fire alarm system horns and horn/strobes.

2.2 Smoke detectors with integral sounder bases.

3 3. Speakers connected to an EV/ACS.

907.5.2.1.3.1 Fire alarm system signal. In sleeping rooms of Group R-1 and R-2 occupancies, the audible alarm activated by a fire alarm system shall be a 520-Hz low-frequency signal complying with NFPA 72.

Peer-reviewed research has concluded the 520 Hz low frequency is six times more effective than the standard 3 KHz signal at waking high-risk segments of the population (people over 65, people who are hard of hearing, school-age children). The standard 3 KHz audible alarm signal has been used in the majority of fire alarm horns and smoke alarms for the past 30 years.

907.5.2.1.3.2 Smoke alarm signal in sleeping rooms. In sleeping rooms of Group R-1 and R-2 occupancies that are required by Section 907.2.8 or 907.2.9 to have a fire alarm system, the audible alarm signal activated by single- or multiple-station smoke alarms in the dwelling unit or sleeping unit shall be a 520-Hz signal complying with NFPA 72. Where a sleeping room smoke alarm is unable to produce a 520-Hz signal, the 520-Hz alarm signal shall be provided by a listed notification appliance or a smoke detector with an integral 520-Hz sounder.

NFPA 72 requires both the 520 Hz and 3 KHz signal in the sleeping rooms of hotels, dormitories and apartment building bedrooms where smoke alarms are installed in the sleeping room. Specifically, Chapter 18 of NFPA 72 requires audible notification appliances (horns, speakers or smoke detectors with an integral sounder base) to produce the 520 Hz low-frequency signal in all sleeping rooms of buildings with a protected premises fire alarm system. Chapter 29 of NFPA 72 requires only smoke alarms to produce the 520 Hz low-frequency signal for people with hearing loss or to be provided voluntarily for those with hearing loss. The different requirements within NFPA 72 present a life safety issue because the effectiveness of the 520 Hz low frequency is superior to a 3 KHz audible alarm signal in awakening high-risk segments of the population. The low-frequency signal needs to be provided in areas intended for sleeping for people over 65, people who are hard of hearing, school-age children.

907.5.2.2 Emergency voice/alarm communication systems. Emergency voice/alarm

===== Page 0910 =====
communication systems required by this code shall be designed and installed in accordance with NFPA 72. The operation of any automatic fire detector, sprinkler waterflow device or manual fire alarm box shall automatically sound an alert tone followed by voice instructions giving approved information and directions for a general or staged evacuation in accordance with the building's fire safety and evacuation plans required by Section 404 of SBC 801. In high-rise buildings, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging zones. At a minimum, paging zones shall be provided as follows:

1 Elevator groups.

2 Interior exit stairways.
3 Each floor.
4 Areas of refuge as defined in Chapter 2.
Exception: In Group I-1 and I-2 occupancies, the alarm shall sound in a constantly attended area and a general occupant notification shall be broadcast over the overhead page.

The primary purpose of an emergency voice/alarm communication system is to provide dedicated manual and automatic facilities for the origination, control and transmission of information and instructions pertaining to a fire alarm emergency to the occupants of a building. This section identifies that notification speakers are required throughout the building with a minimum of one speaker in each paging zone when an emergency voice/alarm communication system is required. The system may sound a general alarm or be a selective system in which only certain areas of the building receive the alarm indication for staged evacuation. See Chapter 4 of SBC 801 for evacuation plan requirements. The intent is to provide the capability to send out selective messages to individual areas; however, it does not prohibit the same message to be sent to all areas. In high-rise buildings, a minimum area of notification must include the alarming floor and one floor above and one floor below it.

This section also identifies the minimum paging zone arrangement. This does not preclude further zone divisions for logical staged evacuation in accordance with an approved evacuation plan.

This section also indicates that the emergency voice/alarm system is to be initiated as all other fire alarm systems are initiated. The functional operation of the system begins with an alert tone (usually 3 to 10 seconds in duration) followed by the evacuation signal (message). It is important to remember that the voice alarm system is not an “audible alarm.” It has its own specific criteria for installation and approval according to NFPA 72. Consequently, the sound pressure requirements for audible alarms do not apply to voice alarm systems. For voice alarm systems, the intent is communication and an understanding of what is being said, not volume.

The exception is similar to Section 907.5.2.1. Exception 2 and recognizes the supervised environment typical of institutional uses and the reliance placed on staff to act appropriately in an emergency. As is the case for most voice alarms, the key is in being able to deliver specific information to the people who can affect a safe egress—whether this is the public, employees or both.

907.5.2.2.1 Manual override. A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging zones.

The intent of this section is to provide the ability to transmit live voice instructions over any previously initiated signals or pre-recorded messages for all zones. This would include the ability to override the voice message at once throughout the building or to be able to select individual paging zones for the message override.

907.5.2.2.2 Live voice messages. The emergency voice/ alarm communication system shall have the capability to broadcast live voice messages by paging zones on a selective and all-call basis.

This would include the ability to provide the live voice message at once throughout the building or to be able to select individual paging zones to receive the message. Speakers used for background music must not be used unless specifically listed for fire alarm system use. NFPA 72 has additional requirements for the placement, location and audibility of speakers used as part of an emergency voice/ alarm communication system.

907.5.2.2.3 Alternate uses. The emergency voice/arm communication system shall be allowed to be used for other announcements, provided the manual fire alarm use takes precedence over any other use.

In certain circumstances that should be approved by the fire code officials, the emergency voice/arm communication system could be used to convey information other than fire alarm-related items. This could include severe weather warnings that might require evacuation or relocation, lockdown instructions

===== Page 0911 =====
(see commentary, Section 404.2.3 of SBC 801) and similar approved messages. In the event of such usage, the system must respond immediately to manual fire alarm box activations.

907.5.2.2.4 Emergency voice/alarm communication captions. Where stadiums, arenas and grandstands have 15,000 fixed seats or more and provide audible public announcements, the emergency/voice alarm communication system shall provide prerecorded or real-time captions. Prerecorded or live emergency captions shall be from an approved location constantly attended by personnel trained to respond to an emergency.

This provision links the EV/ACS with the requirements for captioning in Section 1109.2.7.3. Section 1109.2.7.3 requires that stadiums, arenas and grandstands with 15,000 or more fixed seats provide captioning for audible announcements (see commentary, Section 907.2.1.2).

907.5.2.2.5 Standby power. Emergency voice/alarm communications systems shall be provided with standby power in accordance with Section 2702.

Because the emergency voice/alarm communications system is a critical aid in evacuating a building, the system must be connected to an approved standby power source complying with Section 2702.

907.5.2.3 Visible alarms. Visible alarm notification appliances shall be provided in accordance with Sections 907.5.2.3.1 through 907.5.2.3.3.

Exceptions:

1. Visible alarm notification appliances are not required in alterations, except where an existing fire alarm system is upgraded or replaced, or a new fire alarm system is installed.

2. Visible alarm notification appliances shall not be required in exits as defined in Chapter 2.

3. Visible alarm notification appliances shall not be required in elevator cars.

4. Visual alarm notification appliances are not required in critical care areas of Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.

5. A visible alarm notification appliance installed in a nurses' control station or other continuously attended staff location in a Group I-2, Condition 2 suite shall be an acceptable alternative to the installation of visible alarm notification appliances throughout the suite or unit in Group I-2, Condition 2 occupancies that are in compliance with 907.5.2.1.2, Exception 2.

This section contains alarm system requirements for occupants who are hearing impaired. Visible alarm notification appliances are to be installed in conjunction with the audible devices and located and oriented so that they will display alarm signals throughout a space. It is not the intent of the code to offer visible alarm signals as an option to audible alarm signals. Both are required. However, the code acknowledges conditions when audible alarms may be of little or no value, such as when the ambient sound level exceeds 105 dBA. In such cases, Section 907.5.2.1.2, similar to NFPA 72, allows for visible alarm notification appliances in the area.

Exception 1 states that visible alarm devices are not required in previously approved existing fire alarm systems or as part of minor alterations to existing fire alarm systems. Extensive modifications to an existing fire alarm system such as an upgrade or replacement would require the installation of visible alarm devices even if the previous existing system neither had them nor required them. The main reason is a combination of simple economics and practical application. Many existing systems that do not have visible signal devices do not have the wiring capability to include such devices. To make the necessary changes to the existing system, a total replacement of the existing system may need to take place. In many cases, this is cost prohibitive. Thus, if the alteration is small, the system can be left as is, without the visual devices. The second consideration is scope. If the alteration involves only a limited area, it could be confusing to have part of the area equipped with visual devices and part without. This is not good practice, as the alarm could be confusing. If an entire floor is being altered, then it becomes subject to consideration for an upgrade to an alarm system with visual devices. If only an office is being remodeled, then the implication is that the upgrade to visual devices may not be warranted. This determination will be subjective in many cases and should be applied based on the life safety benefit and financial expenses involved and whether adequate audible devices are present for full coverage.

In Exception 2, visible alarm devices are not required in exit elements because of the potential distraction during evacuation. Exits, as defined in Chapter 2, could include interior exit stairways or exit passageways but not exit access corridors. In tall buildings, exiting may

===== Page 0912 =====
be phased based on alarm zone. If the alarm floor and adjacent floors are notified of the emergency but the remainder of the building is not, then a visual device in the stairway would be confusing to those people who may not be coming from the alarm floor.

Previously, some jurisdictions were requiring visible alarm notification appliances to be installed in elevator cars since there was no exception in the code or NFPA 72 to allow omission of this type of notification appliance in elevator cars. Exception 3 eliminates any confusion regarding the need to install visible notification appliances in elevator cars. The rationale for not installing visible notification appliances in elevator cars is the same as for interior exit stairways; high light intensity from these notification appliances may cause confusion and disorientation. Also, elevator passengers are “captive” in that they cannot respond to such devices until the elevator arrives at its destination or is recalled by the Phase I emergency recall feature, which could lead to passenger panic.

Exception 4 was added to eliminate visual alarm notification appliances in critical care areas of Group I-2, Condition 2 occupancies (hospitals) because of the hazards they may pose to the occupants. Such occupancies already have staff procedures in place during fires that more than compensate for visual alarm notification appliances. In addition, in these areas of the hospital, the patients are not typically ambulatory. This allowance includes specific requirements for detailing of the staff evacuation responsibilities based on the requirements in Section 907.2.6. See also the commentary to Exception 1 of Section 907.5.2.1.

Exception 5 allows for both visible and audible alarms in hospitals. Visible alarms can cause harmful distractions similar to audible distractions when delivering care. For example, delicate surgery such as neurological (brain/spine) surgery, cardiac surgery or any invasive procedure adjacent to arteries or veins requires precision. A visual flash or sudden alarm can cause a surgeon to startle, which could have devastating consequences to the patient. To mitigate this situation in the surgery environment, the circulating or charge nurse in the surgical area is responsible for being aware of the alarms in the surgical suite and is at a continuously monitored control station that serves the unit or suite. This staff is directly involved in the emergency response and informs the surgical team of the situation in a manner appropriate for the level of care. This eliminates the need for the startling alarms in the operation room, and the team can react to the situation by safely closing the patient.

907.5.2.3.1 Public use areas and common use areas. Visible alarm notification appliances shall be provided in public use areas and common use areas.

Exception: Where employee work areas have audible alarm coverage, the notification appliance circuits serving the employee work areas shall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).
Visible alarm notification appliances must provide coverage in all areas open to the public (use areas) as well as all shared or common use areas (e.g., corridors, public restrooms, shared offices, classrooms, medical exam rooms, etc.). Areas where visible alarm notification appliances are not required include private offices, mechanical rooms or similar spaces. The intent with this section is to replicate the provisions included in the Americans with Disabilities Act Standards for Accessible Design (ADASAD).

The exception allows employee work areas to provide only for spare capacity on notification circuits to allow for those with hearing impairments to be accommodated as necessary. This spare capacity is intended to eliminate the potential for overloading notification circuits when a hearing-impaired person is hired and needs to be accommodated but reduces the initial construction cost as such alarm notification appliances may not be necessary in every situation.
907.5.2.3.2 Groups I-1 and R-1. Habitable spaces in dwelling units and sleeping units in Group I-1 and R-1 occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room smoke alarm and the building fire alarm system.

Fire alarm systems in Group I-1 and R-1 sleeping accommodations must be equipped with visible alarms to the extent stated in Table 907.5.2.3.2. The visible alarm notification devices in these rooms are to be activated by both the required in-room smoke alarm and the building fire alarm system. All visible alarm notification appliances in a building, however, need not be activated by individual room smoke alarms. It is not a requirement that the accessible sleeping units be provided with

===== Page 0913 =====
visible alarm notification appliances even though some elderly patients or residents may be both mobility and hearing impaired.

This table specifies the minimum number of sleeping units that are to be equipped with visible and audible alarms. The numbers are based on the total number of sleeping accommodations in the facility. The requirements in this table are intended to be consistent with the ADASAD.

907.5.2.3.3 Group R-2. In Group R-2 occupancies required by Section 907 to have a fire alarm system, each story that contains dwelling units and sleeping units shall be provided with the capability to support future visible alarm notification appliances in accordance with Chapter 11 of ICC A117.1. Such capability shall accommodate wired or wireless equipment.

Group R-2 occupancies with a fire alarm system are required to have the capability to support visual alarm notification appliances in accordance with Chapter 11 of ICC A117.1. This requirement has been in the code, and the language is intended to provide more specific guidance as to what is meant by "capability." Note that this requirement includes all dwelling and sleeping units, not just those classified as either Type A or B. Sections 1106.2 through 1106.4.4 of ICC A117.1 address smoke and fire alarm requirements as they pertain to accessible communication features. More specifically, Section 1106.2 states that where unit smoke detection is provided, it shall provide audible notification in compliance with NFPA 72. Section 1106.3 focuses on buildings where fire alarm systems are provided. If a fire alarm system is provided in the building, ICC A117.1 requires that the wiring be extended to a point within the unit in the vicinity of the smoke detection system. Based on the type of unit and the strategy used by the designer, this location may vary. Section 1106.4 addresses the visible alarm requirements specifically and has various issues it addresses, as follows:

1 Complies with Section 702 of ICC A117.1, which focuses on the requirements of NFPA 72, and that such notification devices be hardwired.

2 Addresses the fact that all visible notification devices be activated within the unit either when the smoke alarms in the unit activate or when that portion of the building fire alarm system in that portion of the building activates.

3 Allows the same visible notification for the smoke alarms in the unit and the building fire alarm system.
4 Prohibits the use of the visible notification for anything other than the operation of the smoke alarms in the unit or the building fire alarm system.

907.5.2.3.3.1 Wired equipment. Where wired equipment is used to comply with the future capability required by Section 907.5.2.3.3, the system shall include one of the following capabilities:

1 The replacement of audible appliances with combination audible/visible appliances or additional visible notification appliances.

2 The future extension of the existing wiring from the unit smoke alarm locations to required locations for visible appliances.

3 For wired equipment, the fire alarm power supply and circuits shall have not less than 5-percent excess capacity to accommodate the future addition of visible alarm notification appliances, and a single access point to such circuits shall be available on every story. Such circuits shall not be required to be extended beyond a single access point on a story. The fire alarm system shop drawings required by Section 907.1.2 shall include the power supply and circuit documentation to accommodate the future addition of visible notification appliances.

In terms of the specific capability requirements, this section provides direction as to what may be meant by bringing the wiring to the unit. There has been confusion in the past when it was interpreted that all units are required to be prewired for visible appliances, which was not the intent of ICC A117.1. More specifically, the requirements provide three options for future capability, as follows:

1 Replacement of audible appliances with combination audible/visible appliances or additional visible appliances.

2 Extension of wiring from the unit smoke alarm locations to the required locations of visible appliances.

3 Excess power supply and circuit capacity for potential connection to visible alarm notification appliances. Only a single access point for each circuit is required on each story. As noted with this option, the fire alarm system shop drawings required by Section 907.1.2 shall include the power supply and circuit documentation to accommodate the future addition of visible notification appliances.

It is important to remember that the location of visible notification devices, if installed, are driven by the requirements of NFPA 72, which

===== Page 0914 =====
may vary the approach taken based on the configuration of the space.

907.6 Installation and monitoring. A fire alarm system shall be installed and monitored in accordance with Sections 907.6.1 through 907.6.6.3 and NFPA 72.

This section specifies the requirements for fire alarm system installation and monitoring and also references the installation requirements of NFPA 72.

907.6.1 Wiring. Wiring shall comply with the requirements of NFPA 70 (or its equivalent in SBC 401) and NFPA 72. Wireless protection systems utilizing radiofrequency transmitting devices shall comply with the special requirements for supervision of low power wireless systems in NFPA 72.

* Wiring for fire alarm systems must be installed so that it is secure and will function reliably in an emergency. The code requires that the wiring for fire alarm systems meet the requirements of NFPA 70 (or its equivalent in SBC 401) and NFPA 72. This requirement is in addition to the general requirements for electrical installations set forth in Chapter 27. For reliability, systems that use radio-frequency transmitting devices for signal transmission are required to have supervised transmitting and receiving equipment that conforms to the special requirements contained in NFPA 72. This requirement is in addition to the general requirements for supervision in Section 907.6.6.

907.6.2 Power supply. The primary and secondary power supply for the fire alarm system shall be provided in accordance with NFPA 72.

Exception: Back-up power for single-station and multiple-station smoke alarms as required in Section 907.2.11.6.

The operation of fire alarm systems is essential to life safety in buildings and must be reliable in the event the normal power supply fails. For proper operation of fire alarm systems, this section requires that the primary and secondary power supplies comply with NFPA 72. This is in addition to the general requirements for electrical installations in Chapter 27. NFPA 72 offers three alternatives for secondary supply: a 24-hour storage battery; storage batteries with a 4-hour capacity; and a generator or multiple generators.

NFPA 72 requires that the primary and secondary power supplies for remotely located control equipment essential to the system operation must conform to the requirements for primary and secondary power supplies for the main system. Also, NFPA 72 contains requirements for monitoring the integrity of primary power supplies and requires a backup power supply.

907.6.3 Initiating device identification. The fire alarm system shall identify the specific initiating device address, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate.

Exceptions:

1. Fire alarm systems in single-story buildings less than 2100 m² in area.

2. Fire alarm systems that only include manual fire alarm boxes, waterflow initiating devices and not more than 10 additional alarm-initiating devices.

3. Special initiating devices that do not support individual device identification.

4. Fire alarm systems or devices that are replacing existing equipment.

Current technology makes identification of alarm-initiating devices much easier. This section takes advantage of this technology to improve the ability of emergency responders to rapidly identify the location and status of initiating devices at the time of an emergency. It will also help identify problematic alarm-initiating devices and thus reduce nuisance alarms. It also eliminates the requirements for providing zone indication of system status. This is considered particularly important in high-rise buildings, where the number of initiating devices and the geometry of the building warrant a need for point monitoring of individual devices, which is not currently accommodated by single floor zones.

This section allows the building official the flexibility to not require individual detection device identification in smaller buildings where the source of alarm and trouble signals can be more easily determined.

The 2100 m² limitation noted in Exception 1 relates to the size of a typical fire alarm zone (see Section 907.6.4) and represents a small building. Exception 2 addresses manual fire alarm systems in which the location of initiation may not be an indicator of where the fire actually is or an automatic sprinkler waterflow alarm initiating device that could be announcing an entire building, along with a very limited number of other alarm initiating devices. Exception 3 recognizes that some devices will not work with this requirement. Finally, Exception 4 provides flexibility to existing system replacement. Replacement should be encouraged and requiring identification of alarm-initiating device locations is considered onerous.

===== Page 0915 =====
907.6.3.1 Annunciation. The initiating device status shall be annunciated at an approved on-site location.

This section specifically notes that the alarm-initiating device status of trouble versus alarm needs to be provided in an approved location to enable rapid identification of problematic devices or alarm conditions by first responders.

907.6.4 Zones. Each floor shall be zoned separately, and a zone shall not exceed 2100 m². The length of any zone shall not exceed 90 m in any direction.

Exception: Automatic sprinkler system zones shall not exceed the area permitted by NFPA 13.

Since the fire alarm system also aids emergency personnel in locating the fire, the system must be zoned to shorten response time to the fire location. Zoning is also critical if the fire alarm system initiates certain other fire protection systems or control features, such as smoke control systems.

At a minimum, each floor of a building must constitute one zone of the system. If the floor area exceeds 2100 m², additional zones per floor are required. The maximum length of a zone is 90 m.

The exception states that NFPA 13 defines the maximum areas to be protected by one sprinkler system and that the sprinkler system need not be designed to meet the 2100 m² area limitations for a fire alarm system zone. For example, NFPA 13 permits a sprinkler system riser in a light-hazard occupancy to protect an area of 4830 m² per floor. In accordance with the exception, a single water flow switch, and consequently a single fire alarm system zone, would be acceptable. If other alarm-initiating devices are present on the floor, they would need to be zoned separately to meet the 2100 m² limitation.

It is not intended that this section apply to sprinkler systems. This section only applies where a fire alarm system is required in accordance with Section 907. Unless the building is categorized as a high rise and must comply with Section 907.6.4.2, the code does not mandate the zoning of sprinkler systems per floor. With today's fully addressable fire alarm systems, each detector effectively becomes its own zone. The intent with zoning is to identify and limit the search area for fire alarm systems. Addressable devices will indicate the precise location of the alarm condition, thereby eliminating the need for the zoning contemplated by this section when approved by the fire code official in accordance with Section 104.11.
907.6.4.1 Zoning indicator panel. A zoning indicator panel and the associated controls shall be provided in an approved location. The visual zone indication shall lock in until the system is reset and shall not be canceled by the operation of an audible-alarm silencing switch.

The zoning indicator panel, which can be the fire alarm control unit or a separate fire alarm annunciator panel (FAAP), must be installed in a location approved by the fire code official. One of the key considerations in determining panel placement is whether the panel is located to permit ready access by emergency responders. Once an alarm-initiating device within a zone has been activated, the annunciation of the zone must lock in until the system is reset.

907.6.4.2 High-rise buildings. In high-rise buildings, a separate zone by floor shall be provided for each of the following types of alarm-initiating devices where provided:

1 Smoke detectors.

2 Sprinkler waterflow devices.

3 Manual fire alarm boxes.

4 Other approved types of automatic fire protection systems.

High-rise buildings must have a separate zone by floor for each indicated type of alarm-initiating device. Although this feature may be desirable in all buildings, the incremental cost difference is substantially higher in low-rise buildings in which basic fire alarm systems are installed. State-of-the-art fire alarm systems installed in high-rise buildings are addressable and by their nature automatically provide this minimum zoning.

907.6.5 Access. Access shall be provided to each fire alarm device and notification appliance for periodic inspection, maintenance and testing.

Automatic fire detectors, especially smoke detectors, require periodic cleaning to reduce the likelihood of malfunction. Section 907.8 and NFPA 72 require inspection and testing at regular intervals. Access to perform the required inspections, necessary maintenance and testing is a particularly important consideration for those detectors that are installed within a concealed space, such as an air duct.

907.6.6 Monitoring. Fire alarm systems required by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or by SBC 801 shall be monitored by this chapter or

===== Page 0916 =====
2 Smoke detectors in Group I-3 occupancies.

3 Automatic sprinkler systems in one-and two-family dwellings.

Fire alarm systems required by Section 907 are required to be electrically supervised by one of the methods prescribed in NFPA 72.

Exception 1 exempts single and multiple-station smoke alarms from being supervised because of the potential for unwanted false alarms.

Exception 2 recognizes a similar problem in Group I-3 occupancies. Accordingly, because of the concern over unwanted alarms, smoke detectors in Group I-3 occupancies need only sound an approved alarm signal that automatically notifies staff (see Section 907.2.6.3.1). Smoke detectors in such occupancies are typically subject to misuse and abuse, and frequent unwanted alarms would negate the effectiveness of the system. Exception 3 clarifies that sprinkler systems in one-and two-family dwellings are not part of a dedicated fire alarm system and are typically designed in accordance with NFPA 13D, which does not require electrical supervision.

907.6.6.1 Transmission of alarm signals. Transmission of alarm signals to a supervising station shall be in accordance with NFPA 72.

The communications industry has changed greatly in recent years and the rate of technology development is expected to continue escalating in the future. This change has impacted the transmission of alarm, trouble and supervisory signals from the protected premises to the supervising station. The technology used since the late 1980s used private copper telephone lines with power originating at the telephone central office. This technology is becoming a thing of the past because it is unsustainable by the telephone companies. The automatic dialer devices are no longer used or approved within NFPA 72. Thus, this section provides a direct reference to NFPA 72, which covers the advancements in technologies as they move forward.

907.6.6.2 MIY Monitoring. Direct transmission of alarms associated with monitor it yourself (MIY) transmitters to a public safety answering point (PSAP) shall not be permitted unless approved by the fire code official.

Do it yourself (DIY) fire alarm devices and monitor it yourself (MIY) technology practices are currently being used and are expected to increase in use. The fire and life safety concern is that smoke detector/fire alarm systems that currently can easily communicate with our phones, tablets, watches and laptops will also be able to directly contact the Emergency Communication Center (911) without human interface. This will lead to an increase in unwanted alarm dispatches and place our first responders at risk. This section would allow such direct contact only where the fire code official determines that the technology is acceptable.

907.6.6.3 Termination of monitoring service. Termination of fire alarm monitoring services shall be in accordance with Section 901.9 of SBC 801.

This is simply a cross link to a requirement in SBC 801 related to the termination of monitoring service. Section 901.9 of SBC 801 requires the monitoring service itself to notify the fire code official of the service being terminated. Although the ultimate responsibility rests with the building owner, he or she is not cited in this section since if they discontinued the service, they would likely not understand the implications, and if they did, would have no incentive to contact the fire code official.

907.7 Acceptance tests and completion. Upon completion of the installation, the fire alarm system and all fire alarm components shall be tested in accordance with NFPA 72.

A complete performance test of the fire alarm system must be conducted to determine that the system is operating as required by the code. The acceptance test must include a test of each circuit, alarm-initiating device, alarm notification appliance and any supplementary functions, such as activation of closers and dampers. The operation of the primary and secondary (emergency) power supplies must also be tested, as well as the supervisory function of the control panel. Section 901.5 assigns responsibility for conducting the acceptance tests to the owner or the owner's representative.

NFPA 72 contains specific acceptance test procedures. Additional guidance on periodic testing and inspection can also be obtained from Section 907.8 and NFPA 72.

907.7.1 Single and multiple-station alarm devices. When the installation of the alarm devices is complete, each device and interconnecting wiring for multiple-station alarm devices shall be tested in accordance with the smoke alarm provisions of NFPA 72.

To determine that smoke alarms have been properly installed and are ready to function as intended, they must be actuated during an acceptance test. The test also confirms that interconnected detectors will operate simultaneously as required. The responsibility for conducting the acceptance tests rests with the owner's or the owner representative as stated in Section 901.5.

===== Page 0917 =====
907.7.2 Record of completion. A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the approved plans and specifications shall be provided.

In accordance with NFPA 72, this section requires a written statement from the installing contractor that the fire alarm system has been tested and installed in compliance with the approved plans and the manufacturer's specifications. Any deviations from the approved plans or the applicable provisions of NFPA 72 are to be noted in the record of completion.

907.7.3 Instructions. Operating, testing and maintenance instructions and record drawings (“as-built”) and equipment specifications shall be provided at an approved location.

To permit adequate testing, maintenance and troubleshooting of the installed fire alarm system, an owner's manual with complete installation instructions must be kept on site or in another approved location. The instructions include a description of the system, operating procedures and testing and maintenance requirements.

907.8 Inspection, testing and maintenance. The maintenance and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with Section 907.8 of SBC 801.

Fire alarms and smoke detection systems are to be inspected, tested and maintained in accordance with Sections 907.8.1 through 907.8.5 of SBC 801 and the applicable requirements of NFPA 72. It is the building owner's responsibility to keep these systems operable at all times.

## SECTION 908 EMERGENCY ALARM SYSTEMS

908.1 Group H occupancies. Emergency alarms for the detection and notification of an emergency condition in Group H occupancies shall be provided in accordance with Section 415.5.

Emergency alarm systems provide indication and warning of emergency situations involving hazardous materials. An emergency alarm system is required in all Group H occupancies, as indicated in Section 415.5 as well as Group H-5 HPM facilities as indicated in Sections 415.11.4 and 908.2. The Group H occupancy classification assumes the storage or use of hazardous materials exceeds the maximum allowable quantities specified in Table 307.1(1) and Table 307.1(2).

An emergency alarm system should include an emergency alarm-initiating device outside each interior door of hazardous material storage areas, a local alarm device and adequate supervision.

Even though ozone gas-generator rooms (see SBC 801 Section 6005.3.2), repair garages (see SBC 801 Section 2311.8.9) and refrigeration systems (see SBC 801 Section 605.8) are not typically classified as Group H occupancies, the potential hazards associated with these occupancy conditions are great enough to require additional means of early warning detection.

908.2 Group H-5 occupancy. Emergency alarms for notification of an emergency condition in an HPM facility shall be provided as required in Section 415.11.4.

In addition to hazardous material storage areas as regulated by Section 415.5.1 of SBC 801, Section 415.11.4 also requires emergency alarms for service corridors, exit access corridors and interior exit stairways because of the potential transport of hazardous materials through these areas. Section 415.11.8 requires a continuous gas detection system for early detection of leaks in areas where HPM gas is used. Gas detection systems are required to initiate a local alarm and transmit a signal to the emergency control station on detection (see commentary, Sections 415.11.4 and 415.11.8).

908.3 Fire alarm system interface. Where an emergency alarm system is interfaced with a building's fire alarm system, the signal produced at the fire alarm control unit shall be a supervisory signal.

This section provides the requirement for how an emergency alarm system is to interface with a fire alarm system. The emergency alarm system may or may not require evacuation but should not activate the fire alarm system. It is important to ensure the integrity of the fire alarm system and to ensure that the fire alarm signal be reserved for fire emergencies. Where interface between different alarm systems is desired, such as may occur when providing off-site monitoring services, it is important to ensure that unwanted activations of the fire alarm system are avoided. By requiring the supervisory signal, the code clarifies what is intended where systems are interfaced and provides an appropriate level of signal to monitoring facilities to ensure that corrective action is taken.

## SECTION 909 SMOKE CONTROL SYSTEMS

909.1 Scope and purpose. This section applies to mechanical or passive smoke control systems where they are required by other provisions of this code. The purpose of this section is to establish minimum requirements for the design, installation and

===== Page 0918 =====
acceptance testing of smoke control systems that are intended to provide a tenable environment for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of operations or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke and heat removal provisions found in Section 910. Mechanical smoke control systems shall not be considered exhaust systems under Chapter 5 of SBC 501.

This section is clarifying the intent of smoke control provisions, which is to provide a tenable environment to occupants during evacuation and relocation and not to protect the contents, enable timely restoration of operations or facilitate fire suppression and overhaul activities. It should also be understood that a smoke control system cannot maintain tenable conditions within the immediate area of fire origin. There are provisions for high-rise buildings in Section 403.4.7 that are focused on the removal of smoke for post-fire and overhaul operations, which is very different than the smoke control provisions in Section 909. Another element addressed in this section is that smoke control systems serve a different purpose than smoke and heat vents (see Section 910). This eliminates any confusion that smoke and heat vents can be used as a substitution for smoke control. Additionally, a clarification is provided to note that smoke control systems are not considered an exhaust system in accordance with Chapter 5 of SBC 501. This is because such systems are unique in their operation and are not necessarily designed to exhaust smoke but are focused on tenability for occupants during egress. It should be noted that the smoke control provisions are duplicated in Chapter 5 of SBC 501.

It is important to note that these provisions only apply when smoke control is required by other sections of the code. The code requires smoke management within atrium spaces (see Section 404.5) and underground buildings (see Section 405.5). High-rise facilities require smokeproof exit enclosures in accordance with Sections 909.20 and 1023.11 (see Section 403.5.4). Also, covered mall buildings that contain atrium that connect more than two stories require smoke control (see Section 402.7.2). Underground buildings with floors used for human occupancy that are greater than 9 m below the floor of the level of exit discharge are required to be provided with smoke control (see Section 405.5). I-3 detection occupancies that are in windowless buildings are also required to be provided with smoke control compliant with Section 909 (see Section 408.9).

Section 909 focuses primarily on mechanical smoke control systems, but there are many instances within the code where smoke is required to be managed in a passive way through the use of concepts such as smoke compartments. Smoke compartments are formed through the use of smoke barriers in accordance with Section 709. Smoke barriers can be used simply as a passive smoke management system or can be a design component of a mechanical smoke control system in accordance with Section 909. Some examples of occupancies requiring passive systems include hospitals, nursing homes and similar facilities (Group I-2 occupancies) and detention facilities (Group I-3 occupancies) (see Sections 407.5 and 408.6).

In some cases, mechanical smoke control in accordance with Section 909 is allowed as an option for compliance. More specifically, if a Group I-3 contains windowless areas of the facility, natural or mechanical smoke management is required (see Section 408.9).

management is required (see Section 408.9). Over time, smoke control provisions have become more complex. The reason is related to the fact that smoke is a complex problem. There are numerous parameters that need to be considered when designing a smoke control system, including factors such as buoyancy; expansion of gases; wind; the geometry of the space and of communicating spaces; the dynamics of the fire, including heat-release rate; the production and distribution of smoke; and the interaction of the building systems. The means of egress from the space is also a major consideration and time to egress is a factor in designing for tenability. The historical cookbook approach of providing six air changes or four air changes based on volume of the communicating space does not take these factors into consideration.

Smoke control systems can be either passive or active. Active systems are sometimes referred to as mechanical. Passive smoke control systems take advantage of smoke barriers surrounding the zone in which the fire event occurs or high bay areas that act as reservoirs to control the movement of smoke to other areas of the building. Active systems utilize pressure differences to contain smoke within the event zone or exhaust flow rates sufficient to slow the descent of the upper-level smoke accumulation to some predetermined position above necessary means of egress paths through the zone of fire origin. On rare occasions, there is also a possibility of controlling the movement of smoke horizontally by opposed airflow.

===== Page 0919 =====
Essentially, there are three methods of mechanical or active smoke control that can be used separately or in combination within a design: pressurization, exhaust and opposed airflow.

Of course, all of these active approaches can be used in combination with the passive method.

Typically, the mechanical pressurization method is used in high-rise buildings when pressurizing shafts (interior exit stairways or elevator hoistways) and for zoned smoke control. Pressurization is not practical in large open spaces such as atrium or malls, since it is difficult to develop the required pressure differences due to the large volume of the space.

The exhaust method is typically used in large open spaces such as atrium and malls. The opposed airflow method, which basically uses a velocity of air horizontally to slow the movement of smoke, is typically applied in combination with either a pressurization method or exhaust method within hallways or openings into atrium and malls.

The application of each of these methods will be dependent on the specifics of the building design. Smoke control within a building is fundamentally an architecturally driven problem. Different architectural geometries first dictate the need, or lack thereof, for smoke control, and then define the bounds of available solutions to the problem.

909.2 General design requirements. Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of Section 909 and the generally accepted and well-established principles of engineering relevant to the design. The construction documents shall include sufficient information and detail to adequately describe the elements of the design necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate compliance with these provisions.

This section simply states that when smoke control systems are required by the code, the design is required to be in accordance with the provisions of this section. As noted in the commentary to Section 909.1, there are instances within the code that have smoke management systems that are purely passive in nature and do not reference Section 909.

This section stresses that designs in accordance with this section need to follow "generally accepted and well-established principles of engineering relevant to the design," essentially requiring a certain level of qualifications in the applicable areas of engineering to prepare such designs. The primary engineering disciplines tend to be fire engineering and mechanical engineering. It should be noted that each province in the KSA typically requires minimum qualifications to undertake engineering design. Two important resources when designing smoke control systems are the International Code Council's (ICC) A Guide to Smoke Control in the 2006 IBC and American Society of Heating, Refrigerating and Air-Conditioning Engineers' (ASHRAE) Design of Smoke Management Systems. Additionally, Section 909.8 requires the use of NFPA 92 for the design of smoke control systems using the exhaust method. This standard has many relevant aspects beyond the design of exhaust method systems that are also beneficial to the system designer. In particular, Annex B provides resources in terms of determination of fire size for design.

ICC's A Guide to Smoke Control in the 2006 IBC also provides guidance on design fires. A key element covered in this section is the need for detailed and clear construction documents so that the system is installed correctly. In most complex designs, the key to success is appropriate communication to the contractors as to what needs to be installed. The more complex a design becomes, the more likely there is to be construction errors. Most smoke control systems are complex, which is why special inspections in accordance with Section 909.3 and Chapter 17 are critical for smoke control systems. Additionally, in order for the design to be accepted, analyses and justifications need to be provided in enough detail to evaluate for compliance. Adequate documentation is critical to the commissioning, inspection, testing and maintenance of smoke control systems and significantly contributes to the overall reliability and effectiveness of such systems.

909.3 Special inspection and test requirements. In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of Section 909 shall undergo special inspections and tests sufficient to verify the proper commissioning of the smoke control design in its final installed condition. The design submission accompanying the construction documents shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the

===== Page 0920 =====
particular testing involved. The special inspections and tests required by this section shall be conducted under the same terms in Section 1704.

Because of the complexity and uniqueness of each design, special inspection and testing must be conducted. The designer needs to provide specific recommendations for special inspection and testing within his or her documentation. In fact, the code specifies in Chapter 17 that special inspection agencies for smoke control have expertise in fire protection engineering, mechanical engineering and certification as air balancers. Since the designs are unique to each building, there probably will not be a generic approach available to inspect and test such systems. The designer can and should, however, use any available published standards or guides when developing the special inspection and testing requirements for that particular design. ICC's A Guide to Smoke Control in the 2006 IBC provides some background on such inspections. Also, ASHRAE Guideline 5 is a good starting place, but only as a general outline. In addition, NFPA 92 also has extensive testing, documentation and maintenance requirements that may be a good resource. NFPA 92 is referenced in Sections 909.7 and 909.8 for the design of smoke control systems using the airflow method and exhaust method. Each system will require a unique commissioning plan that can be developed only after careful and thoughtful examination of the final design and all of its components and interrelationships. Generally, these provisions may be included in design standards or engineering guides.

909.4 Analysis. A rational analysis supporting the types of smoke control systems to be employed, their methods of operation, the systems supporting them and the methods of construction to be utilized shall accompany the submitted construction documents and shall include, but not be limited to, the items indicated in Sections 909.4.1 through 909.4.7.

This section indicates that simply determining airflow, exhaust rates and pressures to maintain tenable conditions is not adequate. There are many factors that could alter the effectiveness of a smoke control system, including stack effect, temperature effect of fire, wind effect, heating, ventilating and air-conditioning (HVAC) system interaction and climate, as well as the placement, quantity of inlets/outlets and velocity of supply and exhaust air; changes in building occupancy, placement of fuel loads, and type of fuels may have significant impact on the suitability of a smoke control system. The underlying physics related to how these factors impact the design of a smoke control system are discussed in the SFPE Handbook of Fire Protection Engineering, 5th edition, Chapter 50 and 51. These factors are addressed in the sections that follow. Additionally, the duration of operation of any smoke control system is mandated at a minimum of 20 minutes or 1.5 times the egress time, whichever is less. The code cannot reasonably anticipate every conceivable building arrangement and condition the building may be subject to over its life and must depend on such factors being addressed through a rational analysis.

909.4.1 Stack effect. The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system’s capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.

Stack effect is the tendency for air to rise within a heated shaft when the temperature is colder on the exterior of the building. Air in the building has a buoyant force because it is warmer and less dense than the outside air. This buoyant force causes air to rise within the shafts of buildings. Reverse stack effect is the tendency for air to flow downward within a building when the interior is cooler than the exterior of the building. Stack effect can have a significant impact on smoke flow during building fires and can affect the intended operation of a smoke control system. If stack effect is great enough, it may overcome the pressures determined during the design analyses and allow smoke to enter areas outside the zone of origin (see Commentary Figure 909.4.1).

909.4.2 Temperature effect of fire. Buoyancy and expansion caused by the design fire in accordance with Section 909.9 shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system’s capabilities.

This section requires that the design account for the effect temperature may have on the success of the system. When air or any gases are heated, they will expand. This expansion makes the gases lighter and therefore more buoyant. The buoyancy of hot gases is important when the design is to exhaust such gases from a location in or close to the ceiling; therefore, if sprinklers are part of the design, as required by Section 909, the gases may be significantly cooler than an unprinklered fire, making it more difficult to remove the smoke and alter the plume dynamics. The fact that air expands when heated needs to be accounted for in the design.

When using the pressurization method, the expansion of hot gases needs to be accounted for, since it will take a larger volume of air to

===== Page 0921 =====
create the necessary pressure differences to maintain the area of fire origin in negative pressure. The expansion of the gases has the effect of pushing the hot gases out of the area of fire origin. Since sprinklers will tend to cool the gases, the effect of expansion is lower. The pressure difference required in Section 909.6.1 is specifically based on a sprinkler building. If the building is nonsprinklered, higher pressure differences may be required. The minimum pressure difference for certain unsprinklered ceiling height buildings is as follows:

<table>Ceiling height (mm)Minimum difference, Papressure270025450035640045</table>

This is a very complex issue that needs to be part of the design analysis. It needs to address the type and reaction of the fire protection systems, ceiling heights and the size of the design fire.

909.4.3 Wind effect. The design shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of Chapter 16.

The effect of wind on a smoke control system within a building is very complex. It is generally known that wind exerts a load on a building and that wind has a pronounced impact on smoke movement within a building. The loads are looked at as windward (positive pressure) and leeward (negative pressure). The velocity of winds will vary based on the terrain and the height above grade; therefore, the height of the building and surrounding obstructions will have an effect on these velocities. These pressures alter the operation of fans, especially propeller fans, thus altering the pressure differences and airflow direction in the building. There is not an easy solution to dealing with these effects. In fact, little research has been done in this area. It should be noted that in larger buildings a wind study is normally undertaken for the structural design. The data from those studies can be used in the analysis of the effects on the pressures and airflow within the building with regard to the performance of the smoke control system.

909.4.4 HVAC systems. The design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The design shall consider the effects of the fire on the HVAC systems.
If not properly configured to shut down or be included as part of the design, the HVAC system can alter the smoke control design. More specifically, if dampers are not provided between smoke zones within the HVAC system ducts, smoke could be transported from one zone to another. Additionally, if the HVAC system places more supply air than assumed for the smoke control system design, the velocity of the air may adversely affect the fire plume, or a positive pressure may be created. Generally, an analysis of the smoke control design and the HVAC system in all potential modes should occur and be noted within the design documentation as well as incorporated into inspection, testing and maintenance procedures. This is critical as these systems need to be maintained and tested to help ensure that they operate and shut down systems as required.

909.4.5 Climate. The design shall consider the effects of low temperatures on systems, property and occupants.

This section is focused on properly protecting equipment from weather conditions that may affect the reliability of the design. For instance, extremely cold or hot air may damage critical equipment within the system when pulled directly from the outside. Some listings of duct smoke detectors are for specific temperature ranges; therefore, placing such detectors within areas exposed to extreme temperatures may void the listing.

909.4.6 Duration of operation. All portions of active or engineered smoke control systems shall be capable of continued operation after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater.

The intent of the smoke control provisions is to provide a tenable environment for occupants to either evacuate or relocate to a safe place. Evacuation and relocation activities include a pre-evacuation period (notifying occupants, seeking information, decision time, preparing to evacuate) and the movement period. In order to achieve this goal, the code has established 20 minutes or 1.5 times the calculated egress time, whichever is greater, as a minimum time for evacuation or relocation. Basically, this allows a designer to undertake an analysis to more closely determine the necessary time required. The code provides a safety factor of 1.5 times the egress time to account for uncertainty related to human behavior. It is stressed that the 20-minute duration as well as the calculated egress time, whichever approach is chosen, begins after the detection of the fire event and notification to the

===== Page 0922 =====
building occupants to evacuate have occurred, since occupants need to be alerted before evacuation can happen. The calculation of evacuation time needs to include delays with notification and the start of evacuation (i.e., pre-evacuation time). It is stressed that the code states 20 minutes or 1.5 times the egress time, whichever is greater (i.e., 20 minutes is a minimum). Egress of occupants can be addressed through hand calculations or through the use of computerized evacuation models. Some of the more advanced models can address a variety of factors, including the building layout, different sizes of people, different movement speeds and different egress paths available. With these types of models, the actual time can be even more precisely calculated. Of course, it is cautioned that in many cases these models provide the optimal time for egress. The safety factor of 1.5 within the code is intended to address many of these uncertainties.

Note that this section applies to all types of smoke control designed in accordance with Section 909. Also, most smoke control systems will typically have the ability to run for much longer than 20 minutes as they are on standby power and may be able to continue to achieve the tenability goals.

System response as required in Section 909.17 needs to be accounted for when determining the ability of the smoke control system to keep the smoke layer interface at the appropriate level (see commentary, Section 909.17).

909.4.7 Smoke control system interaction. The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios.

The focus of this section is related to the interaction of multiple mechanical smoke control systems by asking for a specific analysis of the interaction of such systems similar to that required for the interaction of HVAC systems. Where hoistway pressurization is chosen as an option for compliance with the hoistway opening protection requirements, the potential exists for a pressurized stair system to also be present. These two systems need to be able to operate at the same time without a negative impact on either system. It is also possible that an atrium with a smoke control system is located in a building containing a stair pressurization system.

909.5 Smoke barrier construction. Smoke barriers required for passive smoke control and a smoke control system using the pressurization method shall comply with Section 709, and shall be constructed and sealed to limit leakage areas exclusive of protected openings. The maximum allowable leakage shall be the aggregate area calculated using the following leakage area ratios:

1 Walls A/A_{w}=0.00100

2 Interior exit stairways and ramps and exit passageways:  \( A/A_{w}=0.00035 \)

3 Enclosed exit access stairways and ramps and all other shafts:  \( A/A_{w}=0.00150 \)

4 Floors and roofs:  \( A/A_{F}=0.00050 \)

where:

A = Total leakage area, m².

 \( A_{F} \)  = Unit floor or roof area of barrier, m \( ^{2} \) .

 \( A_{w} \)  = Unit wall area of barrier, m \( ^{2} \) .

The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the smoke barrier shall be determined in accordance with Section 909.5.1 and tested in accordance with Section 909.5.2.

Part of the strategy of smoke control systems, particularly smoke control systems using the pressurization method (often termed zoned smoke control) is the use of smoke barriers to divide a building into separate smoke zones (or compartments). This strategy is used in both passive and mechanical systems. It should be noted that not all walls, ceilings or floors would be considered smoke barriers. Only walls that designate separate smoke zones within a building need to be constructed as smoke barriers. This section is simply providing requirements for walls, floors and ceilings that are used as smoke barriers. It should be noted that it is possible that a smoke control system utilizing the exhaust method may not need to utilize a smoke barrier to divide the building into separate smoke zones; therefore, the evaluation of barrier construction and leakage area may not be necessary and, as noted, is primarily focused on designs using a passive approach or the pressurization method. In order for smoke to not travel from one smoke zone to another, specific construction requirements are necessary in accordance with the code. It should be noted that openings such as doors and windows are dealt with separately within Section 909.5.3 from openings such as cracks or penetrations.

909.5.1 Total leakage area. Total leakage area of the barrier is the product of the smoke barrier gross area multiplied by the allowable leakage area ratio, plus the area of other openings such as gaps around doors and operable windows.

It is impossible for walls and floors to be constructed that are completely free from openings that may allow the migration of

===== Page 0923 =====
smoke; therefore, leakage needs to be compensated for within the design by calculating the leakage area of walls, ceilings and floors. The factors provided in Section 909.5, which originate from ASHRAE's provisions on leaky buildings, are used to calculate the total leakage area. The total leakage area is then used in the design process to determine the proper amount of air to create the required pressure differences across these surfaces that form smoke zones. Additionally, Section 909.5 provides ratios to determine the maximum allowable leakage in walls, interior exit stairways, shafts, floors and roofs. These leakage areas are critical in determining whether the proper pressure differences are provided when utilizing the pressurization method of smoke control. Pressure differences will decrease as the openings get larger.

909.5.2 Testing of leakage area. Compliance with the maximum total leakage area shall be determined by achieving the minimum air pressure difference across the barrier with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. Compliance with the maximum total leakage area of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as approved by the building official.

These leakage criteria need to be evaluated through testing. For the case of a pressurization system, pressure differences need to be verified when the system is in smoke control mode. In the case of passive smoke control systems, pressure testing through tests such as the door fan method is necessary.

909.5.3 Opening protection. Openings in smoke barriers shall be protected by automatic-closing devices actuated by the required controls for the mechanical smoke control system. Door openings shall be protected by fire door assemblies complying with Section Section 716.

## Exceptions:

1. Passive smoke control systems with automatic-closing devices actuated by spot-type smoke detectors listed for releasing service installed in accordance with Section 907.3.

2. Fixed openings between smoke zones that are protected utilizing the airflow method.

3. In Group I-1 Condition 2, Group I-2 and ambulatory care facilities, where a pair of opposite-swinging doors are installed across a corridor in accordance with Section 909.5.3.1, the doors shall not be required to be protected in accordance with Section 716. The doors shall be close-fitting within operational tolerances and shall not have a center million or undercuts in excess of 20 mm, louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.

4. In Group I-2 and ambulatory care facilities, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance with Section 1010.3.3 and are automatic closing by smoke detection in accordance with Section 716.2.6.5.

5. Group I-3.

6. Openings between smoke zones with clear ceiling heights of 4250 mm or greater and bank down capacity of greater than 20 minutes as determined by the design fire size.

Similar to concerns of smoke leakage between smoke zones, openings may compromise the necessary pressure differences between smoke zones. Openings in smoke barriers, such as doors and windows, must be either constantly or automatically closed when the smoke control system is operating. This section requires that doors be automatically closed through the activation of an automatic-closing device linked to the smoke control system. Essentially, when the smoke control system is activated, all openings are automatically closed. This most likely would mean that the mechanism that activates the smoke control system would also automatically close all openings. The smoke control system will be activated by a specifically zoned smoke detection or sprinkler system as required by Sections 909.12.3 and 909.12.4.

In terms of actual opening protection, Section 909.5.2 is simply referring the user to Section 716 for specific construction requirements for doors located in smoke barriers. Note that smoke barriers are different from fire barriers, since the intended measure of performance is different. One is focused on fire spread from the perspective of heat, the other from the perspective of smoke passage. Smoke barriers do require a 1-hour fire-resistance rating.

There are several exceptions to this particular section. Exception 1 is specifically for passive systems. Passive systems, as noted, are systems in which there is no use of mechanical systems. Instead, the system operates primarily upon the configuration of barriers and layout of the building to provide smoke control.

===== Page 0924 =====
Passive systems can use spot-type detectors to close doors that constitute portions of a smoke barrier. Essentially, this means a full fire alarm system would not be required. Instead, single station detectors would be allowed to close the doors. Such doors would need to fail in the closed position if power is lost. The specifics as to approved devices would be found in NFPA 72.

Exception 2 is based on the fact that some systems take advantage of the opposed airflow method such that smoke is prevented from migrating past the doors. Therefore, since the design already accounts for potential smoke migration at these openings through the use of air movement, it is unnecessary to require the barrier to be closed.

Exception 3 is specifically related to the unique requirements for Group I-1 Condition 2, I-2 occupancies and ambulatory care occupancies. Essentially, a very specific alternative, which meets the functional needs of these occupancy types, is provided. Opposite-swinging doors are allowed without meeting the specific requirements of Section 716. Note that Group I-2 and ambulatory care facilities utilize the concept of smoke compartments, which is a form of a passive smoke control system. The requirements of this section are focused on openings in smoke barriers that need to close upon activation of a pressurization system.

Exception 4 provides a specific allowance for horizontal sliding doors in Group I-2 Condition 2 occupancies and ambulatory care occupancies. These doors are commonly used in such occupancies and have very specific installation requirements in Section 1010.3.3. These doors are an alternative to pivoted or side-hinged, swinging-type doors. This exception requires compliance with Section 716.2.6.6 for automatic closing upon detection of smoke.

Exception 5 allows an exemption from the automatic-closing requirements for all Group I-3 occupancies. This is because facilities that have occupants under restraint or with specific security restrictions have unique requirements in accordance with Section 408 of the code. These requirements accomplish the intent of providing reliable barriers between each smoke zone since, for the most part, such facilities will have a majority of doors closed and in a locked position because of the nature of the facility. The staff very closely controls these types of facilities.

Exception 6 relates to the behavior of smoke. The assumption is that smoke rises because of the buoyancy of hot gases, and if the ceiling is sufficiently high, the smoke layer will be contained for a longer period of time before it begins to move into the next smoke zone. Therefore, it is not as critical that the doors automatically close. This allowance is dependent on the specific design fire for a building. See Section 909.9 for more information on design fire determination. Different size design fires create different amounts of smoke that, depending on the layout of the building, may migrate in different ways throughout the building. This section mandates that smoke cannot begin to migrate into the next smoke zone for at least 20 minutes. This is consistent with the 20 minutes minimum duration of operation of smoke control systems required in Section 909.4.6. It should be noted that a minimum of 4250 mm ceilings are required to take advantage of this exception. This exception would require an engineering analysis.

909.5.3.1 Group I-1 Condition 2; Group I-2 and ambulatory care facilities. In Group I-1 Condition 2, Group I-2 and ambulatory care facilities, where doors are installed across a corridor, the doors shall be automatic closing by smoke detection in accordance with Section 716.2.6.5 and shall have a vision panel with fire protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested.

Part of the alternative allowed for horizontal sliding doors in Exception 3 of Section 909.5.3 for Group I-2 Condition 2, Group I-1 Condition 2 and ambulatory care facilities is the requirement that vision panels be provided. These vision panels need to be approved fire-protection-rated glazing and be within frames of a size that does not exceed the frame size that was used for testing of the glazing.

909.5.3.2 Ducts and air transfer openings. Ducts and air transfer openings are required to be protected with a minimum Class II, 121°C smoke damper complying with Section 717.

Another factor that adds to the reliability of smoke barriers is the protection of ducts and air transfer openings within smoke barriers. Left open, these openings may allow the transfer of smoke between smoke zones. These ducts and air transfer openings most often are part of the HVAC system. Damper operation and the reaction with the smoke control system will be evaluated during acceptance testing. It should be noted that there are duct systems used within a smoke control design that are controlled by the smoke control system and should not automatically close upon detection of smoke via a smoke damper.

It should be noted that a smoke damper works differently than a fire damper. Fire dampers

===== Page 0925 =====
react to heat via a fusible link, while smoke dampers activate upon the detection of smoke. The smoke dampers used should be rated as Class II, 121°C. The class of the smoke damper refers to its level of performance relative to leakage. The temperature rating is related to its ability to withstand the heat of smoke resulting from a fire. It should be noted that although smoke barriers are only required to utilize smoke dampers, there may be many instances where a fire damper is also required. For instance, the smoke barrier may also be used as a fire barrier. Also, Section 717.5.3 would require penetration of shafts to contain both a smoke damper and a fire damper. Therefore, in some cases both a smoke damper and fire damper would be required. There are listings specific to combination smoke and fire dampers. Section 717.5.3, Exception 1.3 recognizes that dampers may inhibit the performance of a smoke control system. This exception allows duct penetrations without dampers if they will inhibit the performance of the smoke control system. More specific requirements about dampers can be found in Chapter 7 of this code and Chapter 6 of SBC 501.

909.6 Pressurization method. The primary mechanical means of controlling smoke shall be by pressure differences across smoke barriers. Maintenance of a tenable environment is not required in the smoke control zone of fire origin.

There are several methods or strategies that may be used to control smoke movement. One of these methods is pressurization, wherein the system primarily utilizes pressure differences across smoke barriers to control the movement of smoke. Basically, if the area of fire origin maintains a negative pressure, then the smoke will be contained to that smoke zone. A typical approach used to obtain a negative pressure is to exhaust the fire floor. This is a fairly common practice in high-rise buildings. Interior exit stairways also utilize the concept of pressurization by keeping the interior exit stairways under positive pressure. The pressurization method in large open spaces, such as malls and atria, is impractical since it would take a large quantity of supply air to create the necessary pressure differences. It should be noted that pressurization is mandated as the primary method for mechanical smoke control design, but this is related to the primary methods historically used for smoke control in high-rise buildings. Currently high-rise buildings do not require smoke control. Airflow and exhaust methods are only allowed when appropriate. The exhaust method is the most commonly applied method based on the use of the atrium provisions in Section 404.5.

The pressurization method does not require that tenable conditions be maintained in the smoke zone where the fire originates. Maintaining this area tenable would be impossible, because pressures from the surrounding smoke zones would be placing a negative pressure within the zone of origin to keep the smoke from migrating.

Pressurization is used often with interior exit stairways. This method provides a positive pressure within the interior exit stairways to resist the passage of smoke. Stair pressurization is one method of compliance for stairways in high-rise or underground buildings where the floor surface is located more than 23 m above the lowest level of fire department vehicle access or more than 9 m below the floor surface of the lowest level of exit discharge. It should be noted that there are two methods found in the code that address smoke movement—smokeproof enclosures or pressurized stairs. A smokeproof enclosure requires a certain fire-resistance rating along with access through a ventilated vestibule or an exterior balcony. The vestibule can be ventilated in two ways: using natural ventilation or mechanical ventilation as outlined in Sections 909.20.3 and 909.20.4. The pressurization method requires a sprinkled building and a minimum pressure difference of 37 Pa of water and a maximum of 87 Pa of water. These pressure differences are to be available with all doors closed under maximum stack pressures (see Sections 909.20 and 1023.12 for more details).

As noted, the pressurization method utilizes pressure differences across smoke barriers to achieve control of smoke. Sections 909.6.1 and 909.6.2 provide the criteria for smoke control design in terms of minimum and maximum pressure differences.

In summary, the pressurization method is used in two ways. The first is through the use of smoke zones where the zone of origin is exhausted, creating a negative pressure. The second is stair pressurization that creates a positive pressure within the stair to avoid the penetration of smoke. Note that the code allows the use of a smokeproof enclosure instead of pressurization.

909.6.1 Minimum pressure difference. The pressure difference across a smoke barrier used to separate smoke zones shall be not less than 12 Pa in fully sprinkled buildings.

In buildings permitted to be other than fully sprinkled, the smoke control system shall be designed to achieve pressure differences not less

===== Page 0926 =====
than two times the maximum calculated pressure difference produced by the design fire.

The minimum pressure difference is established as 12 Pa in fully sprinkled buildings. This particular criterion is related to the pressures needed to overcome buoyancy and the pressures generated by the fire, which include expansion. This particular criterion is based on a sprinkled building. The pressure difference would need to be higher in a building that is not sprinkled. Additionally, the pressure difference needs to be provided based on the possible stack and wind effects present.

909.6.2 Maximum pressure difference. The maximum air pressure difference across a smoke barrier shall be determined by required door-opening or closing forces. The actual force required to open exit doors when the system is in the smoke control mode shall be in accordance with Section 1010.1.3. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by:

 \[ F=F_{d c}+K(W A\Delta P)/2(W-d) \quad (9-1) \]

where:

A = Door area, m².

d = Distance from door handle to latch

edge of door, m.

F = Total door opening force, N.

 \( F_{dc} \)  = Force required to overcome closing device, N.

K = Coefficient 1.0.

W = Door width, m

 \( \Delta P \)  = Design pressure difference, Pa.

The maximum pressure difference is based primarily on the force needed to open and close doors. The code establishes maximum opening forces for doors. This maximum opening force cannot be exceeded, taking into account the pressure differences across a doorway in a pressurized environment. Essentially, based on the opening force requirements of Section 1010.1.3, the maximum pressure difference can be calculated in accordance with Equation 9-1. In accordance with Chapter 10, the maximum opening force of a door has three components, including:

Door latch release: Maximum of 67 N

Set door in motion: Maximum of 134 N

Swing to full open position: Maximum of 67 N

Equation 9-1 is used to calculate the total force to set the door into motion when in the smoke control mode; therefore, the limiting criteria would be 134 N. It should be noted that although the accessibility requirements related to door opening force are more restrictive in Section 404.2.8 of ICC A117.1, fire doors do not require compliance with these requirements.

909.6.3 Pressurized stairways and elevator hoistways. Where stairways or elevator hoistways are pressurized, such pressurization systems shall comply with Section 909 as smoke control systems, in addition to the requirements of Sections 909.20 of this code and 909.21 of SBC 801.

The purpose of this section is to clarify that pressurized stairways and pressurized hoistways are smoke control systems and must be addressed in the same way that a pressurization system in accordance with Section 909.6 addresses such systems. This would require compliance with various sections but in particular the requirements for a rational analysis in accordance with Section 909.4.

909.7 Airflow design method. Where approved by the fire code official, smoke migration through openings fixed in a permanently open position, which are located between smoke control zones by the use of the airflow method, shall be permitted. The design airflow shall be in accordance with this section. Airflow shall be directed to limit smoke migration from the fire zone. The geometry of openings shall be considered to prevent flow reversal from turbulent effects. Smoke control systems using the airflow method shall be designed in accordance with NFPA 92.

This method is allowed only where approved by the building official. As the title states, this method utilizes airflow to avoid the migration of smoke across smoke barriers. This has been referred to as opposed airflow. Specifically, this method is suited for the protection of smoke migration through doors and related openings fixed in a permanently open position. This method consists of providing a particular velocity of air based on the temperature of the smoke and the height of the opening. The temperature of the smoke will depend on the design fire that is established for the particular building. The higher the temperature of the smoke and the larger the opening, the higher the velocity necessary to maintain the smoke from migrating into the smoke zone. It should be noted that the airflow method seldom works for large openings, since the velocity to oppose the smoke becomes too high. This method tends to work better for smaller openings, such as pass-through windows. Reference is made to NFPA 92 to determine the minimum velocity required to limit smoke spread.

909.7.1 Prohibited conditions. This method shall not be employed where either the quantity of air or the velocity of the airflow will adversely affect

===== Page 0927 =====
other portions of the smoke control system, unduly intensify the fire, disrupt plume dynamics or interfere with exiting. Airflow toward the fire shall not exceed 1.02 m/s. Where the calculated airflow exceeds this limit, the airflow method shall not be used.

The airflow method has a limitation on maximum velocity. This limitation is because air may distort the flame and cause additional entrainment and turbulence; therefore, having a high velocity of air entering the zone of fire origin has the potential of increasing the amount of smoke produced. The velocity may also interact with other portions of the smoke control design. For instance, the pressure differences in other areas of the building may be altered, which may exceed the limitations of Sections 909.6.1 and 909.6.2. This section requires that when a velocity of over 1.02 m/s is calculated at the design fire, the airflow method is not allowed. The solution may result in requiring a barrier such as a wall or door. If the airflow design method is chosen to protect areas communicating with an atrium, the air added to the smoke layer needs to be accounted for in the exhaust rate.

909.8 Exhaust method. Where approved by the fire code official, mechanical smoke control for large, enclosed volumes, such as in atriums or malls, shall be permitted to utilize the exhaust method. Smoke control systems using the exhaust method shall be designed in accordance with NFPA 92.

This method is allowed only where approved by the fire code official. The primary application of the exhaust method is in large volume spaces, such as atriums, arenas, convention centers, airport terminals and malls, and is the most widely used method in SBC 201. The strategy of this method is to maintain tenable condition in a large-volume space. This is primarily accomplished through exhausting smoke. The amount of exhaust depends on the design fire [see Commentary Figure 909.8(1)] and the geometry of the space under consideration. Essentially, fires produce different amounts and properties of smoke based on the material being burned, and size and placement of the fire; therefore, NFPA 92 is referenced for the design of such systems. NFPA 92 presents several ways to address the control of smoke, which includes the use of the following tools:

- Scale Modeling (Small-scale testing)—Utilizes the concept of scaling to allow small-scale tests to be conducted to understand smoke movement within a space.

Benefits—More realistic understanding of smoke movement in spaces with unusual configurations or projections than algebraic calculations.

- Disadvantages—Expensive and the application of results is limited to the uniqueness of the space being analyzed.

- Algebraic (Calculations—Empirically derived (based on testing) modeling in its simplest form.

• Benefits—Simple, cost-effective analysis.

- Disadvantages—Limited applicability because of the range of values they were derived from. Only appropriate with certain types of design fires, typically over conservative outputs that increase equipment needs, equipment costs and can impact aesthetics and architectural design.

- Computer Modeling [Computational Fluid Dynamics (CFD) or zone models]—Combination of theory and empirical values to determine the smoke movement and fire-induced conditions within a space and effectiveness of the smoke control system.

- Benefits—More realistic understanding of smoke movement in spaces with unusual configurations or projections and less expensive than scale modeling. Helps significantly in designing smoke control systems tailored to spaces and achieving cost-effective designs and can help limit the impact to architectural design.

- Disadvantages—Computing time and cost can be longer than algebraic calculations but benefits typically outweigh this disadvantage. Early planning is important and can limit these adverse impacts.

In terms of computer models, as noted, there are essentially two methods that include zone models and CFD models. Generally, zone models are based on the unifying assumption that in any compartment where the effects of the fire are present, there are distinct control volumes (hot upper layer, cool lower layer). In real life, such distinct layers do not exist. An example of a zone model used in such applications include the Consolidated Model of Fire Growth and Smoke Transport (CFAST). See Chapter 31 of the SFPE Handbook of Fire Protection Engineering, 5th edition for further information on zone models. CFD models take this much further and actually divide the space into thousands or millions of interconnected "control volumes" ("three-dimensional cells" or "fields"). The model then yields time-varying predictions of temperature, gas velocity, gas species concentrations, etc. in each individual cell and how it interacts with those adjacent to it. The use of such models becomes more

===== Page 0928 =====
accurate with more numerous and smaller cells, but the computing power and expertise required is much higher than for zone models. See Chapter 32 of the SFPE Handbook of Fire Protection Engineering, 5th edition for further information of CFD models. As noted, the use of either type of model can be advantageous, but such use must be undertaken by someone qualified. Proper review and verification of the input and output is critical. As stated in the SFPE Engineering Guide, Guidelines for Substantiating a Fire Model for a Given Application, determining the suitability of a fire model is part of a five-step process that includes:

1 Defining the problem of interest.
2 Selecting a candidate model.
3 Verification and validation.
4 User effect.
5 Documentation.
A commonly used CFD model is the Fire Dynamics Simulator (FDS) developed by NIST. Other models such as ANSYS Fluent are sometimes used (Fluent Inc.).

Depending on the space being evaluated, some design strategies may provide a better approach than others. This also mandated that a mechanical system be used, whereas NFPA 92 allows an overall review of smoke layer movement and whether the design goals, which in this case are mandated by the code, can be met. Therefore, if it can be shown that the smoke layer interface can be held at 1.8 m above the highest level of egress as mandated in Section 909.8.1 for the design operation time required by Section 909.4.6 without mechanical ventilation, then the space would comply with Section 909. NFPA 92 presents several design approaches.

NFPA 92 as a standard does not set the duration for system operation. Such criteria are found within Sections 909.8.1 and 909.4.6, respectively. See the commentary for those sections.

If the algebraic approach is used, consideration of three types of fire plumes may be required to determine which one is the most demanding in terms of smoke removal needs based on the space being assessed. They include:

Axisymmetric plumes—Smoke rises unimpeded by walls, balconies or similar projections [see Commentary Figure 909.8(2)]. Balcony spill plumes—Smoke flows under and around edges of a horizontal projection [see Commentary Figure 909.8(3)].

Window plumes—Smoke flows through an opening into a large-volume space [see Commentary Figure 909.8(4)].
It should be noted that prior to the reference to NFPA 92 in the code, the balcony spill and window plume calculations had been eliminated from the smoke control requirements of the code because of concerns with the applicability of those calculations. The use of such equations will depend on the design fires agreed upon for the particular design and whether an algebraic approach is chosen. These equations are used to determine a mass flow rate of smoke to ultimately determine the required exhaust volume for that space. If the potential for balcony or window spill plumes is known to exist within the space, then appropriate measures need to be taken to address these, as they typically result in more onerous exhaust and supply requirements. Part of the reason for the initial deletion of these equations was the fact that such scenarios are not as likely or their impact is significantly reduced in sprinkled buildings. There is also some concern with the applicability of the balcony spill plume equation in a variety of applications. These potential fire scenarios and resulting plumes may further the need to undertake a CFD analysis to address such hazards more appropriately and effectively.

Another key aspect that NFPA 92 included within the algebraic method is equations to determine that a minimum number of exhaust inlets are available to prevent plugholing. Plugholing occurs when the exhaust capacity at a single point is sufficiently large enough to draw air from the lower layer in addition to smoke. As such, less smoke is removed by the exhaust fans and a deeper layer results. If plugholing occurs, some of the fan capacity is used to exhaust air rather than smoke and thus can affect the ability to maintain the smoke layer at or above the design height. Scale modeling and computer fire modeling would demonstrate these potential problems during the testing and analysis, respectively [see Commentary Figure 909.8(5)].

It should be noted that this section specifically references NFPA 92 for the design of smoke control using the exhaust method. Therefore, the requirements in NFPA 92 related to testing, documentation and maintenance would not be applicable though they may be a good resource.

Equipment and controls would be part of the design; therefore, related provisions of NFPA 92 would apply. Generally, the code addresses equipment and controls in a similar fashion.

909.8.1 Smoke layer. The height of the lowest horizontal surface of the smoke layer interface shall be maintained not less than 1.8 m above a walking

===== Page 0929 =====
surface that forms a portion of a required egress system within the smoke zone.

The design condition to be used when applying NFPA 92 is to maintain the smoke layer interface at least 1.8 m above any walking surface that is considered part of the required egress within the particular smoke zone, such as an atrium, for 20 minutes or 1.5 times the calculated egress time (see Section 909.4.6). Chapter 10 considers the majority of occupiable space as part of the means of egress system. Also keep in mind that the criteria of 1.8 m does not apply just to the main floor surface of the mall or atrium but to any level where occupants may be exposed (for example, balconies) [see Commentary Figure 909.8.1(1)].

The code uses the terminology “lowest horizontal surface of the smoke layer interface.” NFPA 92 has several definitions related to smoke layer, which include the following:

Smoke layer. The accumulated thickness of smoke below a physical barrier.

Smoke layer interface. The theoretical boundary between a smoke layer and the smoke-free air. (Note: This boundary is at the beginning of the transition zone.)

First indication of smoke. The boundary between the transition zone and the smoke-free air.

Transition zone. The layer between the smoke layer interface and the first indication of smoke in which the smoke layer temperature decreases to ambient. The transition zone may be several meter thick (large open space) or may barely exist (small area with intense fire).

See also Commentary Figure 909.8.1(2). NFPA 92 provides algebraic equations to determine the first indication of smoke but is limited to very specific conditions such as a uniform cross section, specific aspect ratios, steady or unsteady fires and no smoke exhaust operating. When using algebraic equations for smoke layer interface looking at different types of plumes, the smoke layer interface terminology is used, and the user enters the desired smoke layer interface height. Zone models use simplifying assumptions, so the layers are distinct from one another. In contrast, when CFD or scale modeling is used, the data must be analyzed to verify that the smoke layer interface is located at or above 1.8 m during the event. This is not a simple analysis, as CFD and scale modeling provide more detail on actual smoke behavior; therefore, the location of the smoke layer interface may not be initially clear without some level of analysis. Again, it depends on the depth of the transition layer. This may require reviewing tenability within the transition zone. Tenability limits need to be agreed upon by the stakeholders involved. Using CFD or scale modeling would likely need to occur through the alternative methods and materials section (see Section 104.11) because of the need to review tenability limits. It should be noted that NFPA 92 Annex A suggests that there are methods to determine where the smoke layer interface and first indication of smoke are located when undertaking CFD and scale modeling using a limited number of point measurements.

Also, Section 909.8.1 specifies a minimum distance for the smoke layer interface from any walking surface whereas Section 4.5.4.2 of NFPA 92 has provisions that simply allow the analysis to demonstrate tenability regardless of where the layer height is located above the floor. Defining tenability can be more difficult as there is not a standard definition. Any design using that approach would need to be addressed through Section 104.11.

Note that the response time of the system components (detection, activation, ramp up time, shutting down HVAC, opening/closing doors and dampers, etc.) needs to be accounted for when analyzing the location of the smoke layer interface in relation to the duration of operations stated in Section 909.4.6 (see commentary, Section 909.17).

909.9 Design fire. The design fire shall be based on a rational analysis performed by the registered design professional and approved by the building official. The design fire shall be based on the analysis in accordance with Section 909.4 and this section.

Estimating the design fire is the most critical element in the smoke control system design; several design fire types and/or locations should be considered in the design of most systems. The fire is what produces the smoke to be controlled by the system; thus, the size of the fire directly impacts the quantity of smoke being produced. This section ensures that the design fire be determined through a rational analysis by a registered design professional with knowledge in this area. Such professionals should have experience in the area of fire dynamics, fire engineering and general building design, including mechanical systems. When determining the design fire, the designer should work with various stakeholders to determine the types of hazards and combustible materials (fire scenarios) on a permanent as well as temporary basis (i.e., Christmas/holiday decorative materials or scenery, temporary art exhibits) that may be present throughout the use of the building once occupied. Fire scenarios describe a sequence

===== Page 0930 =====
of possible events and set of conditions that describe the development of fire and the spread of combustion products throughout a building or part of a building. Those hazards then need to be translated to potential design fires to be used when determining the smoke layer interface height for the duration as determined by 909.4.6. See the commentary for Section 909.9.3 for potential sources when determining design fires.

This section also does not mandate the type of fire (i.e., steady versus unsteady). A steady fire assumes a constant heat release rate over a period of time, where unsteady fires do not. An unsteady fire includes the growth and decay phases of the fire, as well as the peak heat release rate. An unsteady fire will hit a peak heat release rate when burning in the open, like an axisymmetric fire. An unsteady fire is a more realistic view of how fires actually burn. It should be noted that fires can be a combination of unsteady and steady fires when sufficient fuel is available. In other words, the fire initially grows (unsteady) then reaches a steady state and burns for some time at a particular heat release rate before decay occurs.

Design fire information should therefore typically include growth rate, peak heat release rate, duration and decay as well as information related to fire locations and products of combustion yield (CO, smoke, etc.) that are produced by the various design fires that are deemed credible for the space.

To provide an order of magnitude of fire sizes obtained from various combustibles, the following data from fire tests are provided. The following heat release rates, found in Section 3, Chapter 3-1 of the 5 \( ^{th} \)  edition of the SFPE Handbook of Fire Protection Engineering, are peak heat release rates:

• Plastic trash bags/paper trash: Approximately 120-350 kw

• Latex foam pillow: Approximately 120 kw

• Polyurethane foam (PVC Ticking material)
• Mattress: Approximately 2630 kw

• Plywood wardrobe: Approximately 2900-6400 kw

909.9.1 Factors considered. The engineering analysis shall include the characteristics of the fuel, fuel load, effects included by the fire and whether the fire is likely to be steady or unsteady.

This section simply provides more detail on the factors that should be taken under consideration when determining the design fire size. To determine the appropriate fire size, an engineering analysis is necessary that takes into account the following elements: fuel (potential burning rates), fuel load (how much), effects included by the fire (smoke particulate size and density), steady or unsteady (burn steadily or simply peak and dissipate) and likelihood of sprinkler activation (based on height and distance from the fire).

909.9.2 Design fire fuel. Determination of the design fire shall include consideration of the type of fuel, fuel spacing and configuration.

The design fire size may also be affected by surrounding combustibles, which may have the effect of increasing the fire size. More specifically, there is concern that if sufficient separation is not maintained between combustibles, then a larger design fire is likely. The code does not provide extensive detail on this as such determination is left to the rational analysis undertaken by the design professional. NFPA 92 provides one method in which to determine the critical separation distance, R. This is based on fire size and the critical radiant heat flux for nonpolluted ignition. Nonpolluted ignition means the radiated heat from the fire without direct flame contact will ignite adjacent combustibles.

909.9.3 Heat-release assumptions. The analysis shall make use of best available data from approved sources and shall not be based on excessively stringent limitations of combustible material.

This section stresses that data obtained for use in a rational analysis need to come from relevant and appropriate sources. Data can be obtained from groups such as NIST or from Annex B of NFPA 92. Data from fire tests are available and are a good resource for such analysis. As noted earlier, such data are not prevalent (see also Chapter 8, Analysis of Design Fires, from A Guide to Smoke Control in the 2006 IBC and Section 3, Chapter 3-1, of the SFPE Handbook of Fire Protection Engineering).

909.9.4 Sprinkler effectiveness assumptions. A documented engineering analysis shall be provided for conditions that assume fire growth is halted at the time of sprinkler activation.

This section raises a few questions regarding activation of sprinklers and their impact on the fire both in terms of their ability to “control” as well as “extinguish” a fire. The first is concerning an assumption that sprinklers will immediately control the fire as soon as they are activated (i.e., control results in limiting further growth and maintaining the heat release rate at approximately the same fire size as when the sprinklers activated). This assumption may be true in some cases, but for high ceilings, the sprinkler may not activate or may be ineffective. Sprinklers may be ineffective in high spaces, since by the time they are activated, the fire is too large to control.

===== Page 0931 =====
Essentially, the fire plume may push away and evaporate the water before it actually reaches the seat of the fire. In addition, the fire may be shielded from sprinkler spray so that insufficient quantities of water reach the fuel. These are common problems with high-piled storage as well as other fires, including retail, and has been shown in actual tests. Also, if the fire becomes too large before the sprinklers are activated, the available water supply and pressure for the system may be compromised. Additionally, based on the layout of the room and the movement of the fire effluents, the wrong sprinklers could be activated, which leads to a larger fire size and depletion of the available water supply and pressure.

Another issue is whether the sprinklers "control" or "extinguish" the fire. Typical sprinklers are assumed only to control fires as opposed to extinguishing them. Sprinklers may be able to extinguish the fire, but it should not automatically be assumed. A fire that is controlled will achieve steady state and maintain a certain fire size, which is very different from a fire that is actually extinguished.

Based on these concerns, each scenario needs to be looked at individually to determine whether sprinklers would be effective in halting the growth or extinguishing the fire. More specifically, the evaluation should include droplet size, density and area of coverage and should also be based on actual test results.

909.10 Equipment. Equipment including, but not limited to, fans, ducts, automatic dampers and balance dampers, shall be suitable for its intended use, suitable for the probable exposure temperatures that the rational analysis indicates and as approved by the fire code official.

Section 909.10 and subsequent sections are primarily related to the reliability of the system components to provide a smoke control system that works according to the design. One of the largest concerns when using smoke control provisions is the overall reliability of the system. Such systems have many different components, such as smoke and fire dampers; fans; ducts and controls associated with such components. The more components a system has, the less reliable it becomes. In fact, one approach in providing a higher level of reliability is utilizing the normal building systems such as the HVAC to provide the smoke control system. Basically, systems used every day are more likely to be working appropriately, since they are essentially being tested daily; however, there are many components that are specific to the smoke control system, such as exhaust fans in an atrium or the smoke control panel.
Also, there is not a generic prescriptive set of requirements as to how all smoke control system elements should operate, since each design may be fairly unique. The specifics on operation of such a system need to be included within the design and construction documents. Most components used in smoke control systems are elements used in many other applications such as HVAC systems; therefore, the basic mechanisms of a fan used in a smoke control system may not be different, although they may be applied differently.

909.10.1 Exhaust fans. Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by:

 \[ T_{s}=(Q_{c}/mc)+(T_{a}) \quad (9-2) \]

where:

c = Specific heat of smoke at smoke layer temperature, kJ/kg·K.

m = Exhaust rate, kg per second.

 \[ Q_{c} = \frac{Convective heat output of fire, kW}{Ambient temperature, K (^{\circ}C)}. \]

 \[ T_{a} = \frac{Smoke temperature, K (^{\circ}C)}{Smoke temperature, K (^{\circ}C)}. \]

 \( T_{s} \)  = Smoke temperature, K ( \( ^{\circ} \) C).

Exception: Reduced Ts as calculated based on the assurance of adequate dilution air.

Fans used for smoke control systems must be able to tolerate the possible elevated temperatures to which they will be exposed. Again, like many other factors this depends on the specifics of the design fire. Essentially, Equation 9-2 requires the calculation of the potential temperature rise. The exhaust fans must be specifically rated and certified by the manufacturer to be able to handle these rises in temperature. There is an exception that allows reduction of the temperature if it can be shown that adequate temperature reduction will occur. In many cases if the exhaust fans are near the ceiling, the smoke will be much cooler than the value resulting from Equation 9-2 since the smoke may cool considerably by the time it reaches the ceiling. Also, sprinkler activation will assist in cooling the smoke further.

909.10.2 Ducts. Duct materials and joints shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance with Section 909.10.1. Ducts shall be constructed and supported in accordance with SBC 501. Ducts shall be leak tested to 1.5 times the maximum design pressure in accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a part of the documentation procedure. Ducts shall be

===== Page 0932 =====
supported directly from fire-resistance-rated structural elements of the building by substantial, noncombustible supports.

Exception: Flexible connections, for the purpose of vibration isolation, complying with SBC 501 and that are constructed of approved fire-resistance-rated materials.

The next essential component of a smoke control system is the integrity of the ducts to transport supply and exhaust air. The integrity of ducts is also important for an HVAC system but is more critical in this case since it is not simply a comfort issue but one of life safety. The key concern with ducts in smoke control systems is that they can withstand elevated temperatures and that there will be minimal leakage. The concern with leakage is the potential of leaking smoke into another smoke zone or not providing the proper amount of supply air to support the system.

More specifically, all ducts need to be leak tested to 1.5 times the maximum static design pressure. The leakage resulting should be no more than 5 percent of the design flow. For example, a duct that has a design flow of 141 liters per second would be allowed 7 liters per second of leakage when exposed to a pressure equal to 1.5 times the design pressure for that duct. The tests should be in accordance with nationally accepted practices. This criterion will often limit ductwork for smoke control systems to lined systems, since the amount of leakage in such systems is much less.

As part of the concern for possible exposure to fire and fire products, the ducts are required to be supported by way of substantial noncombustible supports connected to the fire-resistance-rated structural elements of the building. As noted, the system needs to able to run for 20 minutes starting from the detection of the fire. The exception to this section is really more of an acknowledgment that flexible connections for vibration isolation are acceptable when constructed of approved fire-resistance-rated materials. More specifically, it is often necessary to use such connections for connecting the duct to the fan. These connections cannot necessarily meet the requirements of the main section but are a minimal part of the ductwork and as long as they perform adequately with regard to fire resistance they are permitted. Note that the term “approved” is used to determine the required fire resistance, therefore, flexibility is provided. The code does not specifically address this determination but perhaps a relationship to the duration or operation and these flexible connections could be made to determine the necessary performance.
909.10.3 Equipment, inlets and outlets. Equipment shall be located so as to not expose uninvolved portions of the building to an additional fire hazard. Outside air inlets shall be located so as to minimize the potential for introducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize reintroduction of smoke into the building and to limit exposure of the building or adjacent buildings to an additional fire hazard.

The intent of this section is to minimize the likelihood of smoke being reintroduced into the building due to poorly placed outdoor air inlets and exhaust air outlets; therefore, placing one right next to the other on the exterior of the building would be inappropriate. In addition, wind and other adverse conditions should be considered when choosing locations for these inlets and outlets. Particular attention should be paid to introducing exhausted smoke into another smoke zone. Also, smoke should be exhausted in a direction that will not introduce it into surrounding buildings or facilities. Within the building itself, the supply air and exhaust outlets should also be strategically located. The exhaust inlets and supply air should be evenly distributed to reduce the likelihood of a high velocity of air that may disrupt the fire plume and also push smoke back into occupied areas. See the commentary to Section 909.8 for discussion on avoiding plug holing.

909.10.4 Automatic dampers. Automatic dampers, regardless of the purpose for which they are installed within the smoke control system, shall be listed and conform to the requirements of approved, recognized standards.

This section addresses the reliability of any dampers used within a smoke control system. This particular provision requires that the dampers be listed and conform to the appropriate recognized standards. More specifically, Section 717 contains more detailed information on the specific requirements for smoke and fire dampers. Smoke and fire dampers should be listed in accordance with UL 555S and 555, respectively. Also, remember that each smoke control design is unique, and the sequence and methods used to activate the dampers may vary from design to design. This information needs to be addressed in the construction documents.

Another factor to take into account, with regard to timing of the system, is the fact that some dampers react more quickly than others, simply due to the particular smoke damper characteristics. Additionally, during the commissioning of the system, the damper is going to be exposed to many repetitions.

===== Page 0933 =====
These repetitions need to be accounted for in the overall reliability of the system.

909.10.5 Fans. In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the design duty, with the minimum number of belts being two. Fans shall be selected for stable performance based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer's fan curves shall be part of the documentation procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the requirements of Chapter 16.

Motors driving fans shall not be operated beyond their nameplate kilowatts, as determined from measurement of actual current draw, and shall have a minimum service factor of 1.15.

Part of the overall reliability requires that fans used to provide supply air and exhaust capacity will be functioning when necessary; therefore, a safety factor of 1.5 is placed on the required belts for fans. All fans used as part of a smoke control system must provide 1.5 times the number of required belts with a minimum of two belts for all fans.

This section also points out that the fan chosen should fit the specific application. It should be able to withstand the temperature rise as calculated in Section 909.10.1 and generally be able to handle typical exposure conditions, such as location and wind. For instance, propeller fans are highly sensitive to the effects of wind. When located on the windward side of a building, wall-mounted, nonhooked propeller fans are not able to compensate for wind effects. Additionally, even hooded propeller fans located on the leeward side of the building may not adequately compensate for the decrease in pressure caused by wind effects. In general, when designing a system, it should be remembered that field conditions might vary from the calculations; therefore, flexibility should be built into the design that would account for things such as variations in wind conditions.

Finally, this section stresses that fan motors not be operated beyond their rated horsepower.

909.11 Standby power. Smoke control systems shall be provided with standby power in accordance with Section 2702.

This section references Chapter 27 for the specifics as to what is required for standby power. As with any life safety system, a level of redundancy with regard to power supply is required to enable the functioning of the system during a fire. The primary source is the building's normal power system. The secondary power system is by means of standby power. One of the key elements is that standby power systems are intended to operate within 60 seconds of loss of primary power. It should be noted that the primary difference between standby power and emergency power is that emergency power must operate within 10 seconds of loss of primary power versus 60 seconds.

909.11.1 Equipment room. The standby power source and its transfer switches shall be in a room separate from the normal power transformers and switch gears and ventilated directly to and from the exterior. The room shall be enclosed with not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.

This section requires isolation from normal building power systems via a 1-hour fire barrier, 1-hour horizontal assembly, or both, depending on the location within the building. This increases the reliability and reduces the likelihood that a single event could remove both power supplies. The intent of the ventilation is focused on the proper function of the standby power source in terms of engine-driven generators having appropriate cooling air and combustion air. The requirement that it be from the outside is related to the protection of such ventilation from the effects of fire.

909.11.2 Power sources and power surges. Elements of the smoke control system relying on volatile memories, or the like shall be supplied with uninterruptable power sources of sufficient duration to span 15-minute primary power interruption. Elements of the smoke control system susceptible to power surges shall be suitably protected by conditioners, suppressors or other approved means.

Smoke control systems have many components, sometimes highly sensitive electronics, that are adversely affected by any interruption in or sudden surges of power. Therefore, Section 909.11.2 requires that any components of a smoke control system, such as volatile memories, be supplied with an uninterruptible power system for the first 15 minutes of loss of primary power. Volatile memory components will lose memory upon any loss of power, no matter how short the time period. Once the 15 minutes elapses, these elements can be transitioned to the already operating standby power supply.

With regard to components sensitive to power surges, they need to be provided with surge protection in the form of conditioners, suppressors or other approved means.

909.12 Detection and control systems. Fire detection systems providing control input or output

===== Page 0934 =====
signals to mechanical smoke control systems or elements thereof shall comply with the requirements of Section 907. Such systems shall be equipped with a control unit complying with UL 864 and listed as smoke control equipment.

This section is focused on proper monitoring of the fire detection systems that activate the smoke control system through compliance with Section 907 and UL 864. This requires a specific listing of the fire alarm control unit as smoke control equipment. UL 864 has a subcategory (UUKL) specific to fire alarm control panels for smoke control system applications.

909.12.1 Verification. Control systems for mechanical smoke control systems shall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, equipment and components used for smoke control.

Exception: Where verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building operation, such individual components are permitted to be bypassed from the preprogrammed weekly testing, where approved by the building official and in accordance with both of the following:

1. Where the operation of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a listed control unit.

2. Testing of all components bypassed from the preprogrammed weekly test shall be in accordance with Section 909.20.6 of SBC 801.

This section addresses the function of the mechanical elements of the smoke control system once the system is activated. In particular, there is a focus on verification of activities. Verification would include the following two aspects:

The system is able to verify actuations, testing, manual overrides and the presence of power downstream. This would require information reported back to the smoke control panel, which can be accomplished via the weekly test sequence or through full electronic monitoring of the system.
2 Conduct a preprogrammed weekly test that simulates an actual (smoke) event to test the components of the system. These components would include elements such as smoke dampers, fans and doors. Abnormal conditions need to be reported in three ways:

a. Audibly.

b. Visually.

C. Printed report.

It should be noted that electrical monitoring of the control components is not required (supervision). Such supervision verifies integrity of the conductors from a fire alarm control unit to the control system input. The weekly test is considered sufficient verification of system performance and is often termed end-to-end verification. In other words, the control system input provides the expected results. Verification can be accomplished through any sensor that is calibrated to distinguish between the difference between proper operation and a fault condition. For fans, proper operation means that the fan is moving air within the intent of its design. Fault conditions include power failure, broken fan belts, adverse wind effects, a locked rotor condition and/or filters or large ducts that are blocked causing significantly reduced airflow. In addition to differential pressure transmitters and sail switches, this can be accomplished by state-of-the-art current sensors.

Also, the fact that a smoke control system is non-dedicated (integrated with an HVAC system) does not mean that it is automatically being tested on a daily basis. It is cautioned that simply depending on occupant discomfort, for example, is sometimes an insufficient indicator of a fully functioning smoke control system. There may be various modes in which the HVAC system could operate that may not exercise the smoke control features and the sequence in which the system should operate. An example is an air-conditioning system operating only in full recirculating mode versus exhaust mode. This failure will likely not affect occupants and will not exercise the exhaust function. Plus, doors, which may be part of the smoke barrier, may not need to be closed in normal building operations but would need to be closed during smoke control system operation. This is why this section does not necessarily differentiate between dedicated and non-dedicated smoke control systems and requires the system components to be tested. It is important to note that this weekly test sequence is not an actual smoke event and is only intended to activate the system to ensure that the components are working correctly.

===== Page 0935 =====
The exception addresses the impracticality of requiring a weekly test for many buildings. For many systems, the weekly test requires the introduction of untreated air into the smoke zone. This can be impractical in areas with cold or hot climates and for buildings that require close control of temperature and humidity, such as art museums and similar facilities. The introduction of the untreated air can also result in wasting energy to reheat, recool, humidify, or dehumidify the smoke control zone.

The intent of the exception is to provide means to verify that the required systems will be available when needed. The code requires control units to comply with UL 864, thus all components of the control system will be supervised. The exception includes requirements for verification of the power downstream of all disconnects, such as power breakers, power disconnects, automatic transfer switches, motor starters, and motor controls. This will provide reasonable assurance that power will be available for all smoke control components, such as fans, dampers, doors, and windows. The exception also adds the semi-annual requirement for a complete system test by reference to SBC 801 Section 909.20.7. This allows the building owner to schedule complete system testing on days that will reduce the impact to the building and energy needs. The combination of additional supervision and additional testing provides a reasonable alternative to weekly testing.

909.12.2 Wiring. In addition to meeting requirements of NFPA 70 (or its equivalent in SBC 401), all wiring, regardless of voltage, shall be fully enclosed within continuous raceways.

* Wiring is required to be placed within continuous raceways, which provides an additional level of reliability for the system. The definition of the term "raceway" in NFPA 70 (or its equivalent in SBC 401) lists several acceptable types of complying raceway that can be used; however, manufactured cable assemblies such as metal-clad cable (Type MC) or armored cable (Type AC) are not included.

909.12.3 Activation. Smoke control systems shall be activated in accordance with this section.

The activation of a smoke control system is dependent on when such a system is required. Mechanical smoke control systems, which could include pressurization, airflow or exhaust methods, require an automatic activation mechanism. When using a passive system which depends on compartmentation, spot-type detectors are acceptable for the release of door closers and similar openings. With more complex mechanical systems, such activation needs to go beyond single-station detectors and be part of an automatic coordinated system.

909.12.3.1 Pressurization, airflow or exhaust method. Mechanical smoke control systems using the pressurization, airflow or exhaust method shall have completely automatic control.

Automatic activation of such systems is especially critical as tenability is much more difficult to achieve if a delay occurred waiting for manual activation of the system. See Sections 909.6 for the pressurization method, 909.7 for the airflow design method and 909.8 for the exhaust method.

909.12.3.2 Passive method. Passive smoke control systems actuated by approved spot-type detectors listed for releasing service shall be permitted.

This section recognizes that a passive system does not address smoke containment through mechanical means; therefore, it does not need to be “automatically activated” except in cases where smoke barriers have openings. These openings would be required to have smoke detectors to close openings where required by the design. Although spot-type detectors are technically automatic, they are not part of a more coordinated system of activation as needed for mechanical smoke control systems. Such detectors are simply standalone devices that fail in the fail-safe position. In other words, if the power were lost, a door on a magnetic hold would simply close.

909.12.4 Automatic control. Where completely automatic control is required or used, the automatic-control sequences shall be initiated from an appropriately zoned automatic sprinkler system complying with Section 903.3.1.1, manual controls provided with ready access for the fire department and any smoke detectors required by engineering analysis.

When automatic activation is required, it must be accomplished by a properly zoned automatic sprinkler system and, if the engineering analysis requires them, smoke detectors. Manual control for the fire department needs to be provided. An important point with this particular requirement is that smoke control systems are engineered systems and a prescribed smoke detection system may not fit the needs of the specific design. Other types of detectors, such as beam detectors (within an atrium), may be used and could be more useful and more practical from a maintenance standpoint. Also, it may not be practical or appropriate for the building's fire alarm system to activate such systems, as it

===== Page 0936 =====
may alter the effectiveness of the system by pulling smoke through the building versus removing or containing the smoke. For example, a building with an atrium may have several floors below the space. If a fire occurs in one of the floors not associated with the atrium, the atrium smoke control system could possibly pull smoke throughout the building if the detection is zoned incorrectly.

909.13 Control air tubing. Control air tubing shall be of sufficient size to meet the required response times. Tubing shall be flushed clean and dry prior to final connections and shall be adequately supported and protected from damage. Tubing passing through concrete or masonry shall be sleeved and protected from abrasion and electrolytic action.

Control tubing is a method that uses pneumatics to operate components such as the opening and closing of dampers. Because of the sophistication of electronic systems today, control tubing is becoming less common. These particular requirements provide the criteria for properly designing and installing control tubing. Essentially, it is up to the design professional to determine the size requirements and to properly design appropriate supports. This information needs to be detailed within the construction documents. Additionally, because of the effect of moisture and other contaminants on control tubing, it must be flushed clean and then dried before installation.

909.13.1 Materials. Control-air tubing shall be hard drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper or brass, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriate tool bends. Brass compression-type fittings shall be used at final connection to devices; other joints shall be brazed using a BCuP-5 brazing alloy with solids above  \( 593^{\circ} \) C and liquids below  \( 816^{\circ} \) C. Brazing flux shall be used on copper-to-brass joints only.

Exception: Nonmetallic tubing used within control panels and at the final connection to devices provided all of the following conditions are met:
1. Tubing shall comply with the requirements of Section 602.2.1.3 of SBC 501.

2. Tubing and connected devices shall be completely enclosed within a galvanized or paint-grade steel enclosure having a minimum thickness of 0.75 mm (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male barbed adapter.

5 Tubing shall be identified by appropriately documented coding.

6 Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing serving devices on doors shall be fastened along hinges.

This section addresses the materials allowed for control air tubing along with approved methods of connection. All of this information needs to be documented, as it will be subject to review by the special inspector.

909.13.2 Isolation from other functions. Control tubing serving other than smoke control functions shall be isolated by automatic isolation valves or shall be an independent system.

This section requires separation of control tubing used for other functions through the use of isolation valves or a completely separate system. This is caused by the difference in requirements for control tubing used in a smoke control system versus other building systems. The isolation of the control air tubing for a smoke control system needs to be specifically noted on the construction documents.

909.13.3 Testing. Control air tubing shall be tested at three times the operating pressure for not less than 30 minutes without any noticeable loss in gauge pressure prior to final connection to devices.

As part of the acceptance testing of the smoke control system, the control air tubing will be pressure tested three times the operating pressure for 30 minutes or more. The performance criterion as to whether the control tubing is considered a failure is when there is any noticeable loss in gauge pressure prior to final connection of devices during the 30-minute duration test.

909.14 Marking and identification. The detection and control systems shall be clearly marked at all junctions, accesses and terminations.

This section requires that all portions of the fire detection system that activate the smoke control system be marked and identified appropriately. This includes all applicable fire alarm-initiating devices, the respective junction boxes, all data-gathering panels and fire alarm control panels. Additionally, all components of the smoke control system, which are not considered a fire detection system, are required to be properly identified and marked. This would include all applicable junction

===== Page 0937 =====
boxes, control tubing, temperature control modules, relays, damper sensors, automatic door sensors and air movement sensors.

909.15 Control diagrams. Identical control diagrams showing all devices in the system and identifying their location and function shall be maintained current and kept on file with the building official, the fire department and in the fire command center in a format and manner approved by the fire chief.

The purpose of control diagrams is to provide consistent information on the system in several key locations, including the building department, the fire department and the fire command center. If a fire command center is not required or provided, the diagrams need to be located such that they can be readily accessed during an emergency. Some possible locations may be the security office, the building manager's office or, if possible, within the smoke control panel. This information is intended to assist in the use and operation of the smoke control system. The format of the control diagram is as approved by the fire chief. This is necessary since the fire department is the agency that will be using such a system during a fire and when the system is tested in the future. The more clearly the information is communicated, the more effective the smoke control system will be.

909.16 Fire fighter’s smoke control panel. A fire fighter’s smoke control panel for fire department emergency response purposes only shall be provided and shall include manual control or override of automatic control for mechanical smoke control systems. The panel shall be located in a fire command center complying with Section 911 in high-rise buildings or buildings with smoke-protected assembly seating. In all other buildings, the fire fighter’s smoke control panel shall be installed in an approved location adjacent to the fire alarm control panel. The fire fighter’s smoke control panel shall comply with Sections 909.16.1 through 909.16.3.

One of the elements that makes a smoke control system effective is that its activity is successfully communicated to the fire department and the fire department is able to manually operate the system. The following sections provide requirements for a control panel specifically for smoke control systems. This panel is required to be located within a fire command center when it is located in a high-rise building or there is smoke-protected seating. Section 403.4.6 would require a fire command center for high-rise buildings. Smoke-protected seating does not require a fire command center in Chapter 10 but this provision would ensure that one exists and contains the smoke control panel. Facilities with smoke-protected seating tend to be larger facilities that, at the very least, would already have a central security center if not a fire command center as required by the jurisdiction. All other locations would only need to provide the panel in an approved location as long as it is located with the fire alarm panel. The specific location will depend on the needs of the fire department in that jurisdiction. The reason not all fire-fighter smoke control panels need to be located in a fire command center is that many smoke control systems are located in a building containing an atrium that may only be three stories in height. A 20 m² fire command center would be excessive for such buildings. There are two components that include the requirements for the display and for the controls. This control panel will provide an ability to override any other controls whether manual or automatic within the building as they relate to the smoke control system.

909.16.1 Smoke control systems. Fans within the building shall be shown on the fire fighter's control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control equipment, annunciated by fan and zone, and by pilot-lamp-type indicators as follows:

1 Fans, dampers and other operating equipment in their normal status—WHITE.

2 Fans, dampers and other operating equipment in their off or closed status—RED.

3 Fans, dampers and other operating equipment in their on or open status—GREEN.

4 Fans, dampers and other operating equipment in a fault status—YELLOW/AMBER.

This section denotes what should be displayed on the control panel. The display is required to include all fans, an indication of the direction of airflow and the relationship of the components. Also, status lights are required, and this section sets out specific standardized colors to indicate normal status, closed status, open status and fault status. A standardized approach

===== Page 0938 =====
increases the likelihood that the fire department will be able to quickly become familiar with a system. Since the fire department has the ability to override the automatic functions of the system, this information is critical.

909.16.2 Smoke control panel. The fire fighter's control panel shall provide control capability over the complete smoke control system equipment within the building as follows:

1 ON-AUTO-OFF control over each individual piece of operating smoke control equipment that can also be controlled from other sources within the building. This includes stairway pressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator shaft fans and other operating equipment used or intended for smoke control purposes.

2 OPEN-AUTO-CLOSE control over individual dampers relating to smoke control and that are also controlled from other sources within the building.

3 ON-OFF or OPEN-CLOSE control over smoke control and other critical equipment associated with a fire or smoke emergency and that can only be controlled from the fire fighter's control panel.

Exceptions:

1. Complex systems, where approved, where the controls and indicators are combined to control and indicate all elements of a single smoke zone as a unit.

2. Complex systems, where approved, where the control is accomplished by computer interface using approved, plain English commands.

This section sets the requirements as to which controls need to be provided for the fire department on the control panel.

There are two aspects to the controls. The controls will include on-auto-off and open-auto-close settings or will be strictly on-off or open-close. If the system or component can be set on automatic (auto), it can be controlled from other locations beyond the fire command center. This would include an automatic smoke detection system or by manual activation. If a control only contains on-off or open-close settings, the only way the system component can be controlled is in the fire command center. It should be noted that components such as fans are usually associated with on-off-type controls, whereas components such as dampers are associated with open-close-type controls.
909.16.3 Control action and priorities. The fire-fighter's control panel actions shall be as follows:

1 ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the fire fighter's control panel, automatic or manual control from any other control point within the building shall not contradict the control action. Where automatic means are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freeze-stats, duct smoke detectors, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the fire fighter's control panel. The last control action as indicated by each fire fighter's control panel switch position shall prevail. Control actions shall not require the smoke control system to assume more than one configuration at any one time.

Exception: Power disconnects required by NFPA 70 (or its equivalent in SBC 401).

2 Only the AUTO position of each three-position fire-fighter's control panel switch shall allow automatic or manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a fire fighter's control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described in Section 909.16.1. Where directed by an automatic signal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within the zone. Control actions shall not require the smoke control system to assume more than one configuration at any one time.

This section clarifies that when a component of the system is placed in an on-off or open-close configuration, no other control point in the building, whether automatic or manual, can override the action established in the fire command center. If a system component is configured in auto mode, it can be controlled from locations within the building beyond the fire command center. Some controls are

===== Page 0939 =====
specifically designed to only allow an action from the fire command center.

909.17 System response time. Smoke-control system activation shall be initiated immediately after receipt of an appropriate automatic or manual activation command. Smoke control systems shall activate individual components (such as dampers and fans) in the sequence necessary to prevent physical damage to the fans, dampers, ducts and other equipment. For purposes of smoke control, the fire fighter's control panel response time shall be the same for automatic or manual smoke control action initiated from any other building control point. The total response time, including that necessary for detection, shutdown of operating equipment and smoke control system startup, shall allow for full operational mode to be achieved before the conditions in the space exceed the design smoke condition. Upon receipt of an alarm condition at the fire alarm control panel, fans, dampers and automatic doors shall have achieved their proper operating state and the final status shall be indicated at the smoke control panel within 90 seconds. The system response time for each component and their sequential relationships shall be detailed in the required rational analysis and verification of their installed condition reported in the required final report.

This particular section provides the criteria as to when the smoke control system is required to begin operation. Whether or not the activation is manual or automatic, these criteria clarify that the system be initiated immediately. Also, it requires that components activate in a sequence that will not potentially damage the fans, dampers, ducts and other equipment. Unrealistic timing of the system has the potential of creating an unsuccessful system. Delays in the system can be seen in slow dampers, fans that ramp up or down, systems that poll slowly and intentional builtin delays. These factors can add significantly to the reaction time of the system and may hamper achieving the design goals.

The key element is that the system be fully operational before the smoke conditions exceed the design parameters. The design should include these possible delays when analyzing the smoke layer interface location. The sequence of events needs to be justified within the design analysis and described clearly in the construction documents.

Ninety seconds is the time in which the smoke control system must become fully operational from either manual or automatic initiation. Many time delays are inherent in activation components or programmed into the system. For instance, there is a delay between the activation of an initiating device and when the panel registers an alarm condition, and sprinkler systems are allowed to have a delay of up to 90 seconds to compensate for surges in the piping network. The 90-second delay referred to in this section covers the point from which the fire alarm control panel indicates an alarm condition until the smoke control system is fully operational. This 90-second delay is based on the time it takes smoke dampers to configure and annunciate their status (open/closed). Section 8.1 of UL 555S, which governs smoke dampers, requires them to fully configure (open or close) within 75 seconds. The additional time (15 seconds for a total of 90 seconds) allows for delays in data transfer and confirmation, as well as ample time for all other components to be fully operational (e.g., fans).

909.18 Acceptance testing. Devices, equipment, components and sequences shall be individually tested. These tests, in addition to those required by other provisions of this code, shall consist of determination of function, sequence and, where applicable, capacity of their installed condition.

In order to achieve a certain level of performance, the smoke control system needs to be thoroughly tested. Section 909.18 requires that all devices, equipment components and sequences be individually tested.

909.18.1 Detection devices. Smoke or fire detectors that are a part of a smoke control system shall be tested in accordance with Chapter 9 in their installed condition. Where applicable, this testing shall include verification of airflow in both minimum and maximum conditions.

Detection devices are required to be tested in accordance with the fire protection requirements found in Chapter 9. Also, since such detectors may be subject to higher air velocities than typical detectors, their operation needs to be verified in the minimum and maximum anticipated airflow conditions.

909.18.2 Ducts. Ducts that are part of a smoke control system shall be traversed using generally accepted practices to determine actual air quantities.

This section requires ducts that are part of the smoke control system to be tested to show that the proper amount of air is flowing. It should be noted that Section 909.10.2 requires that the ducts be leak tested to 1.5 times the maximum design pressure. Such leakage is not allowed to exceed 5 percent of the design flow.

909.18.3 Dampers. Dampers shall be tested for function in their installed condition.

===== Page 0940 =====
This section notes that all dampers need to be inspected to meet the function for which they are installed. For instance, a damper that is to be open when the system is in smoke control mode should be verified to be open when testing the system. Also, a damper may have a specific timing associated with its operation that would need to be verified through testing.

909.18.4 Inlets and outlets. Inlets and outlets shall be read using generally accepted practices to determine air quantities.

Similar to ducts, the appropriate amount of air that is entering or exiting the inlets and outlets, respectively, must be checked.

909.18.5 Fans. Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute and belt tension shall be made.

This section requires the testing of fans for the following: correct rotation, voltage, amperage, revolutions per minute and belt tension. These features are key to having the system run as designed.

A common problem with fans is that they are often installed in the reverse direction. Also, to verify the reliability of the fans, elements such as the appropriate voltage and belt tension need to be tested.

909.18.6 Smoke barriers. Measurements using inclined manometers or other approved calibrated measuring devices shall be made of the pressure differences across smoke barriers. Such measurements shall be conducted for each possible smoke control condition.

As discussed in Section 909.5.2, the testing of pressure differences across smoke barriers needs to be measured in the smoke control mode. As noted in Section 909.18.6, such testing is to be performed for every possible smoke control condition, and the measurements will be taken using an inclined manometer or other approved methods. Electronic devices are also available. Qualified individuals must calibrate these types of devices. Additionally, before using an alternative method of testing, the building official needs to approve such a method.

909.18.7 Controls. Each smoke zone equipped with an automatic-initiation device shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.
This section requires the overall testing of the system. More specifically, each zone needs to individually initiate the smoke control system by the activation of an automatic initiation device. Once that has occurred, it needs to be verified that all other devices within each zone will activate the system, but to avoid damage, the fans do not need to be activated.

In addition to determining that all of the appropriate devices initiate the system, it must also be verified that all of the controls on the fire fighter's control panel initiate the appropriate aspects of the smoke control system, including the override capability.

Finally, the initiation and availability of the standby power system need to be verified.

909.18.8 Testing for smoke control. Smoke control systems shall be tested by a special inspector in accordance with Section 1705.19.

Smoke control systems require testing by a special inspector since they are unique and complex life safety systems. Section 1705.19 provides the same requirements for testing as presented in Sections 909.18.8.1 and 909.18.8.2.

909.18.8.1 Scope of testing. Testing shall be conducted in accordance with the following:

1 During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.

2 Prior to occupancy and after sufficient completion for the purposes of pressure-difference testing, flow measurements, and detection and control verification.

Special inspections need to occur at two different stages during construction to facilitate the necessary inspections. The first round of testing occurs before concealment of the ductwork or fire protection elements. The special inspector needs to verify the leakage in accordance with Section 909.10.2. Additionally, the location of all fire protection devices needs to be verified and documented at this time.

The second round of testing occurs just prior to occupancy. The testing includes the verification of pressure differences across smoke barriers, as required in Sections 909.5.2 and 909.18.6, the verification of appropriate volumes of airflow as noted in the design, and finally the verification of the appropriate operation of the detection and control mechanisms as required in Sections 909.18.1 and 909.18.7. These tests need to occur just prior to occupancy, since the test results will more clearly represent actual conditions. This also makes a strong design and quality assurance during construction critical, as it is very costly and difficult in most cases to make

===== Page 0941 =====
changes at this stage. Note that the test does not actually place smoke into the space demonstrate or the smoke layer interface location. Instead, the testing is focused on all of the elements of the design such as airflow and duct closure as prescribed by the specific design.

909.18.8.2 Qualifications. Approved agencies for smoke control testing shall have expertise in fire protection engineering, mechanical engineering and certification as air balancers.

As noted in Section 909.3, special inspections are required for smoke control systems. This means a certain level of qualification that would include the need for expertise in fire protection engineering, mechanical engineering and certification as air balancers.

909.18.8.3 Reports. A complete report of testing shall be prepared by the approved agency. The report shall include identification of all devices by manufacturer, nameplate data, design values, measured values and identification tag or mark. The report shall be reviewed by the responsible registered design professional and, when satisfied that the design intent has been achieved, the responsible registered design professional shall sign, seal and date the report.

Once the testing by the special inspector is complete, documentation of the activity is required. This documentation is to be prepared in the form of a report that identifies all devices by manufacturer, nameplate data, design values, measured values and identification or mark.

909.18.8.3.1 Report filing. A copy of the final report shall be filed with the building official, and an identical copy shall be maintained in an approved location at the building.

The report needs to be reviewed, approved and then signed, sealed and dated. This report is to be provided to the building official and a copy is also to remain in the building in an approved location. When a fire command center is required, this is the best location for such documents. Otherwise, a location such as the security office or building manager's office might be appropriate.

909.18.9 Identification and documentation. Charts, drawings and other documents identifying and locating each component of the smoke control system, and describing its proper function and maintenance requirements, shall be maintained on file at the building as an attachment to the report required by Section 909.18.8.3. Devices shall have an approved identifying tag or mark on them consistent with the other required documentation and shall be dated indicating the last time they were successfully tested and by whom.

Additional documentation that needs to be maintained includes charts, drawings and other related documentation that assists in the identification of each aspect of the smoke control system. This documentation is where information, such as the last time a device or component was successfully tested and by whom, is recorded. This will serve as the main documentation for the system. Again, the fire command center, if required, is the most appropriate location for such information (see commentary, Section 909.18.8.3.1).

909.19 System acceptance. Buildings, or portions thereof, required by this code to comply with this section shall not be issued a certificate of occupancy until such time that the building official determines that the provisions of this section have been fully complied with and that the fire department has received satisfactory instruction on the operation, both automatic and manual, of the system and a written maintenance program complying with the requirements of Section 909.20.1 of SBC 801 has been submitted and approved by the building official.
Exception: In buildings of phased construction, a temporary certificate of occupancy, as approved by the fire code official, shall be allowed provided that those portions of the building to be occupied meet the requirements of this section and that the remainder does not pose a significant hazard to the safety of the proposed occupants or adjacent buildings.

This section stipulates that the certificate of occupancy cannot be issued unless the smoke control system has been accepted. It is essential that the system be inspected and approved since it is a life safety system. There is an exception for buildings that are constructed in phases where a temporary certificate of occupancy is allowed. For example, a building where the portion requiring smoke control is not yet occupied so egress concerns through that space are not relevant. This space needs to be separated by smoke barriers (different smoke zone). SBC 801 also requires a maintenance program for smoke control systems since the long-term success of such systems depends heavily on proper maintenance in addition to rigorous acceptance testing. SBC simply provides a reference to that section of SBC 801.

909.20 Smokeproof enclosures. Where required by Section 1023.12, a smokeproof enclosure shall

===== Page 0942 =====
be constructed in accordance with this section. A smokeproof enclosure shall consist of an interior exit stairway or ramp that is enclosed in accordance with the applicable provisions of Section 1023 and an open exterior balcony, ventilated vestibule or pressurized stair and pressurized entrance vestibule meeting the requirements of this section. Where access to the roof is required by SBC 801, such access shall be from the smokeproof enclosure where a smokeproof enclosure is required.

In a building that serves stories where the floor surface is located more than 23 m above the level of fire department access or more than 9 m below the level of exit discharge stairways, either a smokeproof enclosure or a pressurized stairway is required.

A smokeproof enclosure essentially takes advantage of fire-resistance-rated construction surrounding the interior exit stairway shaft and a buffer zone created by an outside balcony or ventilated vestibule to avoid the accumulation of smoke within the interior exit stairway. The premise is that if access to the smokeproof enclosure provides a sufficient buffer to the effects of smoke via ventilation or simply being located outside, the smoke will not migrate into the interior exit stairway.

The vestibule as noted is required to be ventilated. There are two alternatives provided in Section 909.20. They include natural ventilation, covered in Section 909.20.3, and mechanical ventilation, covered in Section 909.20.4. It should be noted that a smokeproof enclosure is not considered a pressurized stairway. The method of pressurizing stairways is recognized as an alternative to smokeproof enclosures in Section 909.20.5, but it is not required.

909.20.1 Access. Access to the stairway or ramp shall be by way of a vestibule or an open exterior balcony. The minimum dimension of the vestibule shall be not less than the required width of the corridor leading to the vestibule but shall not have a width of less than 1.1 m and shall not have a length of less than 1.8 m in the direction of egress travel.

As noted, access to the stairway in a smokeproof enclosure is via an exterior balcony or a ventilated vestibule. This section provides the minimum dimensions for access to the smokeproof enclosure through a vestibule and then travel space to the entrance into the stairway. If a vestibule is chosen, the minimum width is established as the larger of 1.1 m or the width of the corridor. Additionally, when entering a vestibule there needs to be at least 1.8 m in the direction of travel (see Commentary Figure 909.20.1). It should be noted that the pressurized stairway alternative would not require a vestibule.
Construction. The smokeproof enclosure shall be separated from the remainder of the building by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. Openings are not permitted other than the required means of egress doors. The vestibule shall be separated from the stairway or ramp by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. The open exterior balcony shall be constructed in accordance with the fire-resistance rating requirements for floor assemblies.

This section sets the basic construction requirements for the stairway and the associated vestibule or exterior balcony. Essentially, a 2-hour fire-resistance-rated fire barrier or horizontal assembly is required between the enclosure and the rest of the building.

Additionally, vestibules need to be separated from the stairway by a 2-hour fire barrier or horizontal assembly. The exterior balcony, if used, would only be required to comply with the fire-rating requirements for floor construction. The opening protection for doors into the stairway from the vestibule are only required to be fire protection rated for 20 minutes (see Sections 909.20.3.2 and 909.20.4.1).

909.20.2.1 Door closers. Doors in a smokeproof enclosure shall be self or automatic closing by actuation of a smoke detector in accordance with Section 716.2.6.6 and shall be installed at the floor-side entrance to the smokeproof enclosure. The actuation of the smoke detector on any door shall activate the closing devices on all doors in the smokeproof enclosure at all levels. Smoke detectors shall be installed in accordance with Section 907.3.

In order to maintain the separation between the smokeproof enclosure and the rest of the building, the doors need to be self-closing or automatic closing through the actuation of a smoke detector. Also, when a smoke detector is activated on any floor, doors at all levels are required to close for that particular smokeproof enclosure.

909.20.3 Natural ventilation alternative. The provisions of Sections 909.20.3.1 through 909.20.3.3 shall apply to ventilation of smokeproof enclosures by natural means.

Smoke and hot gases generated by fire may enter smokeproof enclosures through the

===== Page 0943 =====
doorways. This section provides for the diffusion of smoke and gases to the outside of the building by means of unenclosed openings to the outside.

909.20.3.1 Balcony doors. Where access to the stairway or ramp is by way of an open exterior balcony, the door assembly into the enclosure shall be a fire door assembly in accordance with Section 716.

Where an open exterior balcony is used for entry into the stairway, the doorways to the stairway are required to have a  \( 1\frac{1}{2} \) -hour fire protection rating as required for 2-hour fire-resistance-rated wall assemblies in accordance with the requirements of Section 716. If a vestibule is used, the rating of the door from the vestibule into the stairway would only be required to be fire protection rated for 20 minutes. The door into the vestibule would require a fire protection rating of  \( 1\frac{1}{2} \)  hours.

909.20.3.2 Vestibule doors. Where access to the stairway or ramp is by way of a vestibule, the door assembly into the vestibule shall be a fire door assembly complying with Section 716. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating complying with Section 716.

When a smokeproof enclosure is of the type that employs a vestibule as the means of access to an enclosed exit stairway, the entry into the vestibule from the exit access must consist of a fire door assembly having a  \( 1\frac{1}{2} \) -hour fire protection rating. This requirement is commensurate with the 2-hour fire-resistance-rated smokeproof enclosure construction requirement and the associated fire protection ratings specified in Table 716.1(2). Essentially, the fire door assemblies and the enclosure walls serve as the primary exit enclosure protection from fires occurring in adjacent spaces.

The entry from a vestibule into the stairway requires a 20-minute fire-protection-rated door assembly. These doorways are not normally subject to direct fire exposure and, therefore, only a nominal fire protection rating is required as a standard of construction that would minimize air leakage and thus reduce the possibilities of smoke and hot gases penetrating the stairway in amounts that could become a threat to life safety.

Door assemblies must comply with the requirements of Section 715.4 (see Commentary Figure 909.20.3.2).

909.20.3.3 Vestibule ventilation. Each vestibule shall have a minimum net area of  \( 1.5 \, m^2 \)  of opening in a wall facing an outer court, yard or public way that is not less than  \( 6 \, m \)  in width.
Natural ventilation is allowed for vestibules that have a minimum net opening of  \( 1.5 \, m^2 \)  and open into an outer court, yard or public way that is at least  \( 6 \, m \)  in width. Basically, this option is intended to take advantage of the fact that smoke may disperse into an open area before entering the stair enclosure.

909.20.4 Mechanical ventilation alternative. The provisions of Sections 909.20.4.1 through 909.20.4.4 shall apply to ventilation of smokeproof enclosures by mechanical means.

When an exterior balcony is not possible or when the clear open area cannot be achieved, then the mechanical ventilation alternative is necessary.

909.20.4.1 Vestibule doors. The door assembly from the building into the vestibule shall be a fire door assembly complying with Section 716.2.2.1. The door assembly from the vestibule to the stairway or ramp shall not have less than a 20-minute fire protection rating and shall meet the requirements for a smoke door assembly in accordance with Section 716.2.2.1. The door shall be installed in accordance with NFPA 105.

The entry into the vestibule from the exit access must consist of a fire door assembly having a 1½-hour fire protection rating. This requirement is commensurate with the 2-hour fire-resistance-rated smokeproof enclosure construction requirement and the associated fire protection ratings specified in Table 716.1(2). Essentially, the fire door assemblies and the enclosure walls serve as the primary exterior exit stairway protection from fires occurring in adjacent spaces.

The entry from a vestibule into the stairway requires a 20-minute fire-protection-rated door assembly that also meets the requirements for a smoke door assembly. Vestibule doors into stairways for the natural ventilation option (see Section 909.20.3.2) would not require the smoke door assembly rating in accordance with Section 716.2.2.1. The natural ventilation option requires an opening to the outside that is intended to compensate for this difference (see Commentary Figure 909.20.4.1).

909.20.4.2 Vestibule ventilation. The vestibule shall be supplied with not less than one air change per minute and the exhaust shall be not less than 150 percent of supply. Supply air shall enter, and exhaust air shall discharge from the vestibule through separate, tightly constructed ducts used only for that purpose. Supply air shall enter the vestibule within 150 mm of the floor level. The top of the exhaust register shall be located at the top of the smoke trap but not more than 150 mm down from the top of the trap and shall be entirely within the smoke trap area. Doors in the open position shall

===== Page 0944 =====
not obstruct duct openings. Duct openings with controlling dampers are permitted where necessary to meet the design requirements, but dampers are not otherwise required.

This section provides the basic criteria for the mechanical ventilation of the vestibule during a fire situation. Such ventilation is required to be activated via a smoke detector in accordance with Section 909.20.7. The basic requirements are for one air change per minute within the vestibule. Also the exhaust is required to be 150 percent of the supply. The exhaust is required to exceed the supply so that air will not be pushed into the stairway due to a positive pressure being created within the vestibule. It should be noted that there is not a minimum pressure difference requirement. Instead, the code simply prescribes a particular air change rate (exhaust).

This section also prescribes criteria as to where supply air and exhaust air are to enter and exit, respectively, and requires that those paths are clear (see Commentary Figure 909.20.4.2).

It should be noted that this section does not specify when and how such systems should activate. Activation is addressed by Section 909.20.7.

909.20.4.2.1 Engineered ventilation system. Where a specially engineered system is used, the system shall exhaust a quantity of air equal to not less than 90 air changes per hour from any vestibule in the emergency operation mode and shall be sized to handle three vestibules simultaneously. Smoke detectors shall be located at the floor-side entrance to each vestibule and shall activate the system for the affected vestibule. Smoke detectors shall be installed in accordance with Section 907.3.

If the method prescribed in Section 909.20.4.2 for mechanical ventilation of vestibules is not chosen, then minimum criteria are provided for engineered systems. Essentially, the designer can create a design that meets the flexibility needs of the building and at the same time meets basic criteria. Once designed and installed, the vestibules must be ventilated at 90 air changes per hour, which is 30 more air changes per hour than the prescriptive solution would require. The exhaust rate is not mandated. It is simply left to the designer to achieve the 90 air changes per hour within the space (vestibule). Additionally, this system needs to be sized to handle at least three vestibules simultaneously. Finally, the engineered systems are required to operate in accordance with the initiation of a smoke detector located on the floor side entrance of the affected vestibule; therefore, a smoke detector would be required on each floor at the entrance to each vestibule. The system would only need to be activated on the floors where smoke is detected.

909.20.4.3 Smoke trap. The vestibule ceiling shall be not less than 500 mm higher than the door opening into the vestibule to serve as a smoke and heat trap and to provide an upward-moving air column. The height shall not be decreased unless approved and justified by design and test.

This section requires a 500 mm difference in height between the door openings into the vestibule and the ceiling. This is intended to allow an additional safeguard to assist in the containment of smoke inside the vestibule and outside the stair shaft. Essentially, as the title states, it provides a smoke trap. This arrangement also has the effect of keeping the air movement upward.

909.20.4.4 Stairway or ramp shaft air movement system. The stairway or ramp shaft shall be provided with a dampened relief opening and supplied with sufficient air to maintain a minimum positive pressure of 25 Pa in the shaft relative to the vestibule with all doors closed.

In order to prevent smoke from migrating into the stairway from the vestibule, a positive pressure of 25 Pa in the stair shaft relative to the vestibule is required. This pressure difference is to be available when all doors are closed. This pressure difference is lower than that required by the stairway pressurization alternative. This would not be considered a pressurized stairway. This pressure difference would need to be tested to obtain approval once constructed.

909.20.5 Stairway and ramp pressurization alternative. Where the building is equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, the vestibule is not required, provided each interior exit stairway or ramp is pressurized to not less than 25 Pa and not more than 85 Pa in the shaft relative to the building measured with all interior exit stairway and ramp doors closed under maximum anticipated conditions of stack effect and wind effect.

This method is allowed only when the building is equipped throughout with an automatic sprinkler system. This is partially related to the fact that these pressure differences were developed based on a sprinklered fire. It should be noted that smokeproof enclosures are not required to be in buildings equipped throughout with an automatic sprinkler system, but the areas where smokeproof enclosures are required are often sprinklered buildings (i.e., high-rise buildings). This alternative would not require vestibules or an exterior exit balcony. The criteria for smoke control design are

===== Page 0945 =====
provided in terms of minimum and maximum pressure differences of 35 Pa and 85 Pa, respectively, between the shaft and the building. This pressure difference is to be achieved when all doors are closed, and maximum conditions of wind and stack effect have been taken into account. It should be noted that additional limitations may be placed on the maximum pressure differences for pressurized stairways due to the lower opening forces required in order to comply with Section 1010.1.3. If the maximum pressure difference of 35 would exceed the requirements of Section 1010.1.3, the maximum pressure difference would need to be lowered. Also note that Section 404.2.8 of ICC A117.1 would not require opening forces to be lowered for accessibility purposes if the door is a fire door. Finally, as with all other smoke control systems addressed in Section 909, such systems need to be designed through a rational analysis, tested and documented as such. See also commentary for Section 909.6.3.

909.20.6 Pressurized stair and vestibule alternative. The provisions of Sections 909.20.6.1 through 909.20.6.3 shall apply to smokeproof enclosures using a pressurized stair and pressurized entrance vestibule.

The section allows the use of a pressurized stair along with a pressurized entrance vestibule as one of the options for smokeproof enclosures. This method has been shown to work well for high-rise buildings where outdoor air temperatures cause stack effect conditions. Due to potentially excessive stack effect pressures, the stair pressurization alternative outlined in Section 909.20.5 can be difficult to implement. This alternative provides an option for designers when dealing with tall buildings. It essentially creates an "air lock" between the pressurized stair and normally occupied portion(s) of the building, which makes it easier to achieve the 0.10 pressurization between the stair and building without over pressurizing the stair. Leakage under/around the door separating the stair from the vestibule has been found to be sufficient to pressurize vestibules without additional ducts or fans. At times, an adjustable door sweep is used to regulate leakage and meet the associated pressure requirements. This option is less expensive to design, construct, commission and maintain than the ventilated vestibule option. It can be a viable option for tall stairs and reduces the impact of stack effect. The stair pressurization (without vestibule) option is difficult to implement in tall buildings due to pressure differences created by stack effect.
909.20.6.1 Vestibule doors. The door assembly from the building into the vestibule shall be a fire door assembly complying with Section 716.2.2.1. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating and meet the requirements for a smoke door assembly in accordance with Section 716.2.2.1. The door shall be installed in accordance with NFPA 105.

The entry into the vestibule from the exit access must consist of a fire door assembly having a 1 \( ^{1/2} \) -hour fire protection rating. This requirement is commensurate with the 2-hour fire-resistance-rated smokeproof enclosure construction requirement and the associated fire protection ratings specified in Table 716.1(2). Essentially, the fire door assemblies and the enclosure walls serve as the primary interior exit stairway protection from fires occurring in adjacent spaces.

The entry from a vestibule into the stairway requires a 20-minute fire-protection-rated door assembly that also meets the requirements for a smoke door assembly. Vestibule doors into stairways for the natural ventilation option (see Section 909.20.3.2) would not require the smoke door assembly rating in accordance with Section 716.5.3. The natural ventilation option requires an opening to the outside that is intended to compensate for this difference (see Commentary Figure 909.20.4.1).

909.20.6.2 Pressure difference. The stair enclosure shall be pressurized to not less than 12.50 Pa positive pressure relative to the vestibule with all stairway doors closed under the maximum anticipated stack pressures. The vestibule, with doors closed, shall have not less than 12.50 Pa positive pressure relative to the fire floor. The pressure difference across doors shall not exceed 133-N maximum force to begin opening the door.

In order to prevent smoke from migrating into the stairway from the vestibule, a positive pressure of 12.5 Pa in the stair shaft relative to the vestibule is required. This pressure difference is to be available when all doors are closed. This pressure difference is lower than that required by the stairway pressurization alternative. This would not be considered a pressurized stairway. This pressure difference would need to be tested to obtain approval once constructed.

909.20.6.3 Dampered relief opening. A controlled relief vent having the capacity to discharge not less than 1180 Liters per second of air at the design pressure difference shall be located in the upper portion of the pressurized exit enclosure.

In order to maintain the design pressure differential requirement, a controlled relief vent

===== Page 0946 =====
is to be provided in the upper area of the pressurized exit enclosure. This vent provides a safety component within the system to relieve over pressurization at the minimum rate and design pressure difference or relieve negative pressure to provide a consistent pressure difference between the stair enclosure and vestibule.

909.20.7 Ventilating equipment. The activation of ventilating equipment required by the alternatives in Sections 909.20.4, 909.20.5 and 909.20.6 shall be by smoke detectors installed at each floor level at an approved location at the entrance to the smokeproof enclosure. When the closing device for the stairway and ramp shaft and vestibule doors is activated by smoke detection or power failure, the mechanical equipment shall activate and operate at the required performance levels. Smoke detectors shall be installed in accordance with Section 907.3.

This section clarifies that the activation mechanism for both mechanical means of smoke management for interior exit stairways in Sections 909.20.4, 909.20.5 and 909.20.6 should be via a smoke detector located at each level outside the door leading into the vestibule and stairway, respectively. For systems that use automatic-closing devices on the doors, whether for vestibules in smokeproof enclosures or for pressurized stairways, if the door closes, the system must activate. This includes normal activation of the smoke detector or in the event of a power failure. Essentially, if there is a power failure it will operate in a fail-safe manner even if there is not a fire.

909.20.7.1 Ventilation systems. Smokeproof enclosure ventilation systems shall be independent of other building ventilation systems. The equipment, control wiring, power wiring and ductwork shall comply with one of the following:

1 Equipment, control wiring, power wiring and ductwork shall be located exterior to the building and directly connected to the smokeproof enclosure or connected to the smokeproof enclosure by ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.

2 Equipment, control wiring, power wiring and ductwork shall be located within the smokeproof enclosure with intake or exhaust directly from and to the outside or through ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.

3 Equipment, control wiring, power wiring and ductwork shall be located within the building if separated from the remainder of the building, including other mechanical equipment, by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.

Exceptions:

1. Control wiring and power wiring located outside of a 2-hour fire barrier construction shall be protected using any one of the following methods:

1.1. Cables used for survivability of required critical circuits shall be listed in accordance with UL 2196 and shall have a fire resistance rating of not less than 2 hours.

1.2. Where encased with not less than 50 mm of concrete.

1.3. Electrical circuit protective systems shall have a fire-resistance rating of not less than 2 hours. Electrical circuit protective systems shall be installed in accordance with their listing requirements.

Smokeproof enclosures and pressurized stair shaft ventilation systems must be independent of other building ventilating systems. This section provides three options for the location of the ductwork associated with smokeproof enclosures and stair pressurization mechanical equipment. The three options include the following:

• Located on the exterior of the building and directly connected to the smokeproof enclosure.

• Within the smokeproof enclosure.

• Within the building but separated from the remainder of the building by 2-hour fire barriers or horizontal barriers, or both.

A question that often arises with the inclusion of the terms “control wiring” and “power wiring” is whether this addresses the smoke detection and fire alarm equipment associated with these ventilation systems. The original intent of the addition of these terms was focused primarily on the fans and related ductwork and not necessarily on the fire alarm system components related to the activation of such systems. This is not specifically discussed within the code itself, however. Code change FS172-07/08 placed this language in the code.

===== Page 0947 =====
There are three parts to the exception of this section. Exception 1.1 is allowing the use of 2-hour-rated cable. This provides the protection required in terms of rating but provides more flexibility in the placement of such wiring.

Exception 1.2 allows a simple exception that provides a sufficient but not necessarily listed fire-resistance-rated approach by using concrete to encase the equipment or wiring. Exception 1.3 is intended to add the option of using conventional cables with a protective material applied to them. These materials are called “electrical circuit protective systems” and are recognized by NFPA 70 (or its equivalent in SBC 401) for protection of fire pump control wiring, emergency system circuit wiring, and critical operations power system circuit wiring.

909.20.7.2 Standby power; Mechanical vestibule and stairway and ramp shaft ventilation systems and automatic fire detection systems shall be provided with standby power in accordance with Section 2702.

This section requires standby power for mechanical systems for pressurized stair shafts, mechanically ventilated vestibules, stair shafts for smokeproof enclosures and any automatic fire detection systems related to the activation of such systems.

909.20.7.3 Acceptance and testing. Before the mechanical equipment is approved, the system shall be tested in the presence of the building official to confirm that the system is operating in compliance with these requirements.

This section requires verification of successful testing of the system to the building official. The requirements of Sections 909.18 and 909.19 should be addressed when testing smokeproof enclosures or pressurized stairs. It should be noted that SBC 801 does not contain the provisions for smokeproof enclosures and pressurized stairways, but it may be in the best interest to also notify the fire department of such testing and acceptance.

909.21 Elevator hoistway pressurization alternative. Where elevator hoistway pressurization is provided in lieu of required enclosed elevator lobbies, the pressurization system shall comply with Sections 909.21.1 through 909.21.11.

This section sets out the requirements for hoistway pressurization when used as a method to protect hoistway openings as required by Section 3006. The minimum and maximum pressures are similar to those for pressurized stairs in Section 909.20.5. The provisions are located in Chapter 9 to group all of the smoke control techniques and requirements into the same section. This will promote more consistency in code application when addressing smoke control.
909.21.1 Pressurization requirements. Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 25 Pa and a maximum positive pressure of 65 Pa with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 6 m from any air exhaust system or outlet.

Exceptions:

1. On floors containing only Group R occupancies, the pressure differential is permitted to be measured between the hoistway and a dwelling unit or sleeping unit.

2. Where an elevator opens into a lobby enclosed in accordance with Section 3007.6 or 3008.6, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.

3. The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:

3.1. The fire floor.

3.2. The two floors immediately below the fire floor.

3.3. The floor immediately above the fire floor.

4. The minimum positive pressure of 25 Pa and a maximum positive pressure of 65 Pa with respect to occupied floors are not required at the floor of recall with the doors open.

This section states the minimum and the maximum positive pressure that must be achieved by the smoke control mechanical pressurization system. The minimum positive pressure is 25 Pa, the same as required for stairway pressurization in Section 909.20.5. The maximum pressure is 65 Pa which is a little less than the maximum allowed for stairway pressurization. The minimum pressure is to ensure that the stack effect is overcome, and the maximum pressure is an

===== Page 0948 =====
upper limit to ensure that the doors will operate properly. This section requires a test when the system is complete. The pressures are measured at the midpoint of each hoistway door with all elevator cars at the recall floor and all the hoistway doors open on that level. This simulates the Phase I recall requirements in Section 3003.2. Hoistway doors are then tested on each level to ensure proper operation.

The supply air intake for the pressurization system must be located at least 6 m away from any source of contamination to ensure that the hoistway remains tenable through the fire event or well into it before the elevators can no longer be used. Also, if smoke is drawn into the supply air, the system will only spread smoke and not prevent its spread.

There are four exceptions to the requirements of Section 909.21.1. The first two provide exceptions as to where the pressure differential can be measured. Exception 3 allows the pressure differences only to be measured at the fire floor and several designated floors. Finally, Exception 4 allows the pressure differential measurement to be omitted for the floor of recall.

The intent of the code is to keep smoke out of the hoistway, so the pressure should be measured between the elevator hoistway and the elevator landing/lobby. However, Exception 1 allows the pressure to be measured between the hoistway and sleeping or dwelling units in residential buildings, since they are highly compartmented. In addition, the fire source is most likely to be in the dwelling or sleeping unit and providing positive pressure in the corridor/hallway outside the units (via leakage through the elevator hoistway doors) will help reduce the smoke migrating from the affected unit. Exception 2, which is specific to elevator lobbies associated with fire service access elevators (FSAE) and occupant evacuation elevators, allows the pressure to be measured between the hoistway and the space on the outside of the smoke barrier that forms the lobby. It should be noted that hoistway pressurization is not a design alternative to enclosed lobbies for FSAEs and occupant evacuation elevators. Enclosed elevator lobbies are always required for these types of elevators. This exception would only apply if such a system was provided.

Exception 3 allows the 25 Pa pressure differential between the hoistway and the floor be met only on the four most critical floors—the floor of fire origin, the two floors immediately below, and one floor immediately above. For all other stories, the pressure differential is allowed to be measured between the hoistway and the outside of the building. The purpose of this requirement is to maintain a slightly positive pressure in the building relative to atmospheric, so as to lower the neutral pressure plane in the building, which then reduces the driving force of stack effect. This exception is intended to be permitted to be used in conjunction with Exceptions 1 and 2. The engineers who design this system begin by modeling one floor as the “notionalized” fire floor, and designing the system (fans, dampers, etc.) accordingly. Each floor is subsequently modeled as the notionalized fire floor, and the system is checked to make sure the maximum and minimum pressure differentials are met. (Note that actual models may not have to be run for each floor, if it is clear the worst case has been covered.) Ultimately, the system will need to be designed so it will correctly configure itself for a fire originating on any floor in the building.

The fourth exception omits the need to measure the pressure differential at the floor of elevator recall where the door is typically open. Section 909.21.1 requires the pressure difference, required for the pressurization alternative, to be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed.

Elevator hoistway pressurization is intended to minimize smoke movement into an elevator shaft when a lobby is not provided. Meeting the required pressure difference on the recall floor with the hoistway doors open is not necessary, because the recall floor is protected by smoke detectors that will not allow the hoistway doors to open if smoke is present.

The pressurization method is based on using pressure differences produced by fans to minimize the spread of smoke across a barrier. A barrier will not exist on the recall floor when the hoistway doors are open and smoke detectors used for elevator recall prevent the doors from opening when smoke is present.
909.21.1.1 Use of ventilation systems. Ventilation systems, other than hoistway supply air systems, are permitted to be used to exhaust air from adjacent spaces on the fire floor, two floors immediately below and one floor immediately above the fire floor to the building's exterior where necessary to maintain positive pressure relationships as required in Section 909.21.1 during operation of the elevator shaft pressurization system.

This section allows the use of the general building HVAC system to exhaust air to create/maintain the required pressure

===== Page 0949 =====
differential. It is to be noted that the requirements of the rest of Section 909.21, in particular, Section 909.21.10 regarding protection of equipment, would still apply to these components.

909.21.2 Rational analysis. A rational analysis complying with Section 909.4 shall be submitted with the construction documents.

Section 909.4 recognizes that there are many factors involved in a smoke control system, including stack effect due to height, temperature effect of fire, wind effect, interaction of the HVAC system, the weather and the egress time, all of which must be evaluated. The report must be submitted with the permit documents. Most importantly, the duration of operation of the smoke control system is a function of 1.5 times the egress time or 20 minutes, whichever is less. More discussion on the duration of operation is found in the commentary for Section 909.4.6.

909.21.3 Ducts for system. Any duct system that is part of the pressurization system shall be protected with the same fire-resistance rating as required for the elevator shaft enclosure.

All ductwork necessary for hoistway pressurization must be protected from the effects of fire by enclosure in fire-resistance-rated construction equivalent to that required for the elevator hoistway shaft enclosure.

909.21.4 Fan system. The fan system provided for the pressurization system shall be as required by Sections 909.21.4.1 through 909.21.4.4

This section details the requirements for the mechanical system used for pressurization of the hoistway enclosure.

909.21.4.1 Fire resistance. Where located within the building, the fan system that provides the pressurization shall be protected with the same fire-resistance rating required for the elevator shaft enclosure.

The only way to ensure that the mechanical pressurization system can operate during a fire is to locate it in a safe place. If located within the building it must be in an enclosed room protected with the same fire-resistance-rated construction required for the hoistway enclosure.

909.21.4.2 Smoke detection. The fan system shall be equipped with a smoke detector that will automatically shut down the fan system when smoke is detected within the system.

The airflow must be free of smoke, or it will only increase the likelihood of smoke spreading throughout the building. The smoke detector required by this section should be located on the intake side of the blower fan.
909.21.4.3 Separate systems. A separate fan system shall be used for each elevator hoistway.

This section requires that each hoistway enclosure have its own mechanical system. This provides a more redundant system and helps to increase the likelihood that fans will be operational during a fire.

909.21.4.4 Fan capacity. The supply fan shall be either adjustable with a capacity of not less than 470 liters per second per door, or that specified by a registered design professional to meet the requirements of a designed pressurization system.

The fan capacity should be as specified by the registered design professional to meet the operational ranges of pressure at each door or be adjustable with a capacity of at least 470 liters per second per hoistway door. In either case, it is subject to field testing and adjustments to meet the pressure ranges.

909.21.5 Standby power. The pressurization system shall be provided with standby power in accordance with Section 2702.

The elevator hoistway pressurization system is an emergency system and must have provisions for standby power like other emergency systems. Section 2702 states the requirements that standby power systems must meet. It is consistent with other smoke control systems required by Section 909 in that such systems have standby power as they are life-safety systems.

909.21.6 Activation of pressurization system. The elevator pressurization system shall be activated upon activation of either the building fire alarm system or the elevator lobby smoke detectors. Where both a building fire alarm system and elevator lobby smoke detectors are present, each shall be independently capable of activating the pressurization system.

This section requires that the pressurization system will be activated when the general building fire alarm system or an elevator lobby smoke detector is activated. All buildings using this pressurization option will more than likely be required to have both. High-rise buildings require elevator lobby smoke detectors, but other buildings may not. Section 909.12 requires smoke detectors to activate the pressurization system if the design requires it to operate to remove the smoke.

909.21.7 Testing. Testing for performance shall be required in accordance with Section 909.18.8. System acceptance shall be in accordance with Section 909.19.

Testing will be required to evaluate the performance of the completed system (see commentary, Sections 909.18 and 909.19).

===== Page 0950 =====
909.21.8 Marking and identification. Detection and control systems shall be marked in accordance with Section 909.14.

See the commentary to Section 909.14.

909.21.9 Control diagrams. Control diagrams shall be provided in accordance with Section 909.15.

See the commentary to Section 909.15.

909.21.10 Control panel. A control panel complying with Section 909.16 shall be provided.

See the commentary to Section 909.16.

909.21.11 System response time. Hoistway pressurization systems shall comply with the requirements for smoke control system response time in Section 909.17.

See the commentary to Section 909.17.

## SECTION 910 SMOKE AND HEAT REMOVAL

910.1 General. Where required by this code, smoke and heat vents or mechanical smoke removal systems shall conform to the requirements of this section.

This section essentially requires either smoke and heat vents or a mechanical smoke removal system where required by Section 910.2. It should be noted that where high-piled combustible storage is involved, Chapter 32 of SBC 801 also applies.

The purpose of smoke and heat vents or smoke removal systems has historically been related to the needs of fire fighters. More specifically, smoke and heat vents or smoke removal systems, when activated, have the potential effect of lifting the height of the smoke layer and providing more tenable conditions to undertake fire-fighting activities. Other potential benefits include a reduction in property damage and the creation of more tenable conditions for occupants.

These provisions are based on research on the interaction of sprinklers, roof vents and draft curtains funded by the National Fire Protection Research Foundation (NFPRF) and conducted at Underwriters Laboratories (UL) in 1997/1998. This research is summarized in a document referred to as National Institute of Science and Technology Interagency Report (NISTIR) 6196-1 dated September 1998. The current provisions were also based on the following:

Provisions for the use of roof vents in sprinkled buildings included in the 2010 and 2013 edition of NFPA 13, including the substantiation statement for the NFPA 13 roof vent provisions.

The capability of standard spray sprinklers to both control and extinguish a fire within 30 minutes of sprinkler operation without supplemental fire department activity has been documented.

Recommendations contained in National Institute for Occupational Safety and Health (NIOSH) 2005-132, Preventing Injuries and Deaths of Fire Fighters Due to Truss Systems, and NIOSH 2010-153, Preventing Deaths and Injuries of Fire Fighters using Risk Management Principles at Structure Fires.

Recommendations contained in the Initial Report of the Federal Emergency Management Agency (FEMA)/National Fallen Firefighter Foundation (NFFF \( ^{®} \) ) Firefighter Life Safety Summit held on April 14, 2004, in Tampa, Florida.

The primary purpose of smoke and heat removal from the perspective of the building code requirement is to assist fire-fighting operations after control of the fire has been achieved by the automatic sprinkler system. Automatic smoke and heat vents and automatic sprinkler systems were developed independently of one another, and their interaction has been a concern for many years. Even today, there is no accepted method of analyzing their interaction and, therefore, the installation standards for each (NFPA 204 and NFPA 13, respectively) give cautions to the designers of buildings having both systems. Note that NFPA 204 is not referenced in Section 910.

Manually activated mechanical smoke removal systems can perform the same function as roof vents. Mechanical smoke removal systems as required in Section 910 provide fire-rated, grade-level enclosures for the control of the mechanical smoke removal system. This provides greater control of the system for the fire incident commander and reduces the need to place fire fighters on roofs or in other hazardous situations to operate smoke and heat venting systems. This methodology is consistent with the latest recommendations from NIOSH and NFFF for fire fighter safety, risk management and recommended firefighting tactics.

910.2 Where required. Smoke and heat vents or a mechanical smoke removal system shall be installed as required by Sections 910.2.1 and 910.2.2.

Exceptions:

1. Frozen food warehouses used solely for storage of Class I and II commodities where protected by an approved automatic sprinkler system.

===== Page 0951 =====
2. Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.

3. Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of 50  \( (m \cdot s)^{2} \)  or less that are listed to control a fire in stored commodities with 12 or fewer sprinklers.

Sections 910.2.1 and 910.2.2 provide the locations where such smoke removal or smoke and heat vents would be required. There are three overall exceptions to the application of Section 910.

Exception 1 recognizes the “building-within-a-building” nature of typical frozen food warehouses. As such, smoke from a fire within a freezer would be contained within the freezer, thus negating the usefulness of smoke and heat vents at the roof level.

Exception 2 recognizes the negative effect that smoke, and heat vents can have on the operation of early suppression fast-response (ESFR) sprinklers. Those negative effects include diverting heat away from the sprinklers, which could delay their activation or result in the activation of more sprinklers in areas away from the source of the fire, which may overwhelm the system.

Exception 3 recognizes a new category of automatic sprinkler that shares the key characteristics of ESFR sprinklers, i.e., thermal elements that have a response time index (RTI) of 50 or less and are listed to protect a design area that involves 12 or fewer sprinklers. These control mode special application (CMSA) sprinklers, while not called ESFR, still require similar precautions to ESFR sprinklers with respect to not introducing unknowns, such as smoke and heat removal, that were not present in the full-scale fire tests that determined their listing parameters. Such unknowns can lead to sprinkler “skipping” and exceeding the 12 sprinkler design area, which was the exact concern that led to the ESFR-related provisions that are currently in this chapter and Chapter 32. Note that CMSA sprinklers must have both an RTI of 50 or less and be listed to control or suppress a fire with 12 or fewer sprinklers to qualify for this exception. Any sprinkler listed as “quick response” will satisfy the “50 RTI or less” criterion based on the definition of “quick response” in NFPA 13 Section 3.6.4.7. The number of operating sprinklers will be indicated in the listing criterion for each sprinkler.
910.2.1 Group F-1 or S-1. Smoke and heat vents installed in accordance with Section 910.3 or a mechanical smoke removal system installed in accordance with Section 910.4 shall be installed in buildings and portions thereof used as a Group F-1 or S-1 occupancy having more than 4650 m² of undivided area. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed.

Exception: Group S-1 aircraft repair hangers.

Large-area buildings with moderate to heavy fire loads present special challenges to the fire department in disposing of the smoke generated in a fire. In order to provide the fire department with the ability to rapidly and efficiently dispose of smoke in large-area Group F-1 and S-1 buildings exceeding 4650 m² in undivided area without the exposure of personnel to the dangers associated with cutting ventilation holes in the roof, smoke and heat vents or a smoke removal system must be provided.

The code is not clear on what is meant by the term "undivided area." However, the intent is to provide the ability to manage the smoke in large spaces. Draft curtains or potentially any physical separation (regardless of rating) would provide such division. Draft curtains are typically constructed of sheet metal, lath and plaster, gypsum board or other materials that resist the passage of smoke. Typically, draft curtains are at least 1.8 m deep from the ceiling. To keep with the concern for managing smoke, the joints and connections should be smoke tight.

Based on the intent of “undivided area,” a fire barrier, smoke barrier, fire partition or smoke partition would be more than what is required and would therefore be an acceptable method of dividing the area.

This requirement is independent of the requirements related to high-piled storage in Section 910.2.2. High-piled combustible storage is not occupancy specific.

This section also addresses multiple-story buildings where the Group F-1 or S-1 occupancy is not the uppermost story and therefore would not have a roof in which to place smoke and heat vents. This section would require that a smoke removal system be installed.

910.2.2 High-piled combustible storage. Smoke and heat removal required by Table 3206.2 of SBC 801 for buildings and portions thereof containing

===== Page 0952 =====
high-piled combustible storage shall be installed in accordance with Section 910.3 in unprinklered buildings. In buildings and portions thereof containing high-piled combustible storage equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, a smoke and heat removal system shall be installed in accordance with Section 910.3 or 910.4. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed.

This section requires smoke and heat removal as it is required in Chapter 32 of SBC 801 for high-piled combustible storage. Specifically, Table 3206.2 sets out when smoke and heat removal is required. If Table 3206.2 does not require such protection, compliance with Section 910 is not necessary. The requirement in SBC 801 Table 3206.2 is based primarily on the size of the high-piled combustible storage area and whether or not the area is equipped with an automatic sprinkler system.

There are several requirements provided within this section. The first addressees nonsprinklered high-piled storage areas. Such areas are required to use smoke and heat vents as mechanical smoke removal systems are designed for use in sprinklered buildings. The rationale for this provision is that a mechanical smoke removal system capable of handling temperatures between  \( 538^{\circ} \) C and  \( 1100^{\circ} \) C cannot be practically provided at a reasonable cost.

Where high-piled storage areas are equipped with an automatic sprinkler system, smoke and heat vents or a smoke removal system is required to comply with this section. However, if the high-piled storage area is located in a multiple-story building where the storage area is not located on the uppermost story, this section requires that a smoke removal system be used.

910.3 Smoke and heat vents. The design and installation of smoke and heat vents shall be in accordance with Sections 910.3.1 through 910.3.3.

This section simply sets out the subsections that must be addressed to comply with the requirements for the installation of smoke and heat vents.

910.3.1 Listing and labeling. Smoke and heat vents shall be listed and labeled to indicate compliance with UL 793 or FM 4430.

This section specifically requires that all smoke and heat vents be both listed and labeled in accordance with UL 793 or FM 4430. This provides consistency and a level of quality when smoke and heat vents are required. The standard addresses smoke and heat vents that automatically operate during fires via non-electrical means. Automatic vents listed and labeled to this standard can be operated both automatically and manually. There are two main mechanisms for activation that include a heat-responsive device or on the action of a plastic cover shrinking and falling out of place because of fire exposure.

910.3.2 Smoke and heat vent locations. Smoke and heat vents shall be located 6 m or more from adjacent lot lines and fire walls and 3 m or more from fire barriers. Vents shall be uniformly located within the roof in the areas of the building where the vents are required to be installed by Section 910.2 with consideration given to roof pitch, sprinkler location and structural members.

This section has two functions, the first being to focus on hazards to adjacent buildings and the second being proper function of smoke and heat vents through proper placement.

In terms of adjacent properties, this section requires a minimum distance to lot lines and fire walls and then a minimum distance to fire barriers. The first set of distances focuses on separate buildings and exposures, whereas the distance to fire barriers is less restrictive since it focuses on different uses and occupancies within the same building (see Commentary Figure 910.3.2).

To enhance vent performance within the area containing the smoke and heat vents, such vents need to be uniformly spaced. Consideration of issues such as sprinkler location and roof pitch are also essential to proper vent location.

910.3.3 Smoke and heat vents area. The required aggregate area of smoke and heat vents shall be calculated as follows:

For buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1:

 \[ A_{VR}=V/2745 \quad 9-3 \]

where:

 \( A_{VR} \)  = The required aggregate vent area  \( (m^{2}) \) .

V = Volume  \( (m^{3}) \)  of the area that requires smoke removal.

For unprinklered buildings:

 \[ A_{VR}=A_{FA}/50 \quad 9-4 \]

where:

 \( A_{VR} \)  = The required aggregate vent area  \( (m^{2}) \) .

===== Page 0953 =====
AFA = The area of the floor in the area that requires smoke removal.

This section provides the design criteria to determine the area of smoke and heat vents required. The requirements are based on whether the area requiring smoke and heat vents is equipped with an automatic sprinkler system.

The design of roof vents in buildings protected by an automatic sprinkler system require that the area of roof vents provide equivalent venting to that required for the mechanical smoke removal system (two air changes per hour) based on an assumption that each 0.093 m² of vent area will provide 140 L/s of ventilation. The reason for this requirement is that the roof vents should at least provide venting equivalent to the minimum venting provided by the mechanical smoke removal system. The actual ventilation provided by each 0.093 m² of vent area will depend on the temperature differential between ambient conditions and the smoke layer under the roof deck or the pressure achieved if positive pressure ventilation is utilized. If the prescribed value is not practical for a given building design, designers have the option of demonstrating other values that provide the same performance under Section 104.11 of the code, which allows alternative methods and designs.

The design of roof vents in buildings not protected by a sprinkler system requires that the ratio of the area of the vents to the floor area be a minimum of 1:50. The rationale is that the case where roof vents will be provided without sprinkler protection will be rare (e.g., buildings that contain high-piled storage with an area between 232 and 1115 Square meter). Given that this situation will be rare, a complex analysis to determine the required area of roof vents was believed to be unnecessary. The

910.3.4 Vent operation. Smoke and heat vents shall be capable of being operated by approved automatic and manual means.

While this requirement is found in Section 5.3.5 of NFPA 204, Standard for Smoke and Heat Venting, the standard is not referenced for installation. But even if it was referenced for installation, this requirement could still be missed since the UL test standard does not require a manual release. The UL standard states that IF a manual release is provided, it will be tested. However, there are UL-listed smoke and heat vents both with and without a manual release. This section brings the requirement to the attention of the designer, plan reviewer and inspector. The manual release is critical since the smoke and heat vent most likely will not open automatically in a sprinklered building if the sprinkler system is adequately cooling the ceiling temperatures. Therefore, the intent is that fire fighters are to have the ability to open the smoke and heat vents manually.

910.3.5 Fusible link temperature rating. Where vents are installed in areas provided with automatic fire sprinklers and the vents operate by fusible link, the fusible link shall have a temperature rating of  \( 180^{\circ} \) C.

There have been studies that show that draft curtains and smoke and heat vents can have negative consequences on fire sprinkler performance in storage buildings. This section provides the required temperature rating of fusible links used to operate smoke and heat vents. At least one legacy code, the Uniform Fire Code, required this link rating to be between  \( 80^{\circ} \) C and  \( 200^{\circ} \) C, and Factory Mutual guidance indicates  \( 180^{\circ} \) C is an appropriate temperature rating. In addition, the requirement of  \( 180^{\circ} \) C is in order to ensure that the fire sprinklers activate prior to opening of the smoke and heat vents.

910.4 Mechanical smoke removal systems. Mechanical smoke removal systems shall be designed and installed in accordance with Sections 910.4.1 through 910.4.7.

Mechanical smoke removal systems are considered to be equivalent to smoke and heat vents in terms of code compliance. In multistory buildings, those areas requiring smoke and heat removal will require the use of a mechanical smoke removal system because of its location on stories other than the uppermost story. This section provides the various design requirements for such systems.

910.4.1 Automatic sprinklers required. The building shall be equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1.

The rationale for this provision is that a mechanical smoke removal system capable of handling temperatures between  \( 538^{\circ} \) C and  \( 1,100^{\circ} \) C cannot be practically provided at a reasonable cost. Therefore, in order to allow the use of a mechanical smoke removal system, the building is required to be equipped throughout with an automatic sprinkler system.

910.4.2 Exhaust fan construction. Exhaust fans that are part of a mechanical smoke removal system shall be rated for operation at  \( 105^{\circ} \) C. Exhaust fan motors shall be located outside of the exhaust fan air stream.

===== Page 0954 =====
This section requires exhaust fan motors to be located out of the exhaust stream to protect the mechanical equipment from excessive heat. Provisions for the mechanical smoke removal system permit the system to be designed to handle air at ambient temperature provided that the fan motors are located outside the air stream. The basis for this provision is the thermocouple temperature data for the large-scale fire tests conducted at UL in 1997/1998, specifically Tests P-1 and P-4. (In Tests P-1 and P-4, no vents opened so the ceiling temperatures recorded would be unaffected by the activation of vents. See Pages 40 and 52 of the NISTIR 6196-1 report dated September 1998 for the thermocouple temperature data recorded as a function of time.

The exposing temperatures and time periods were reviewed and not considered to pose a threat to the building structure, fans or power wiring.

The sprinkler activation times and ceiling temperature data for the five large-scale fire tests summarized in NISTIR 6196-1 indicate that the exposure of mechanical exhaust fans and ducts located at the ceiling to high temperatures will be relatively short. Since it is anticipated that the exhaust system will only be activated after the arrival of fire fighters at the scene (estimated to be 7 minutes or longer after ignition), ceiling temperatures should be reduced sufficiently to allow fans rated for only ambient temperatures to be used for the exhaust system.

910.4.3 System design criteria. The mechanical smoke removal system shall be sized to exhaust the building at a minimum rate of two air changes per hour based on the volume of the building or portion thereof without contents. The capacity of each exhaust fan shall not exceed 14150 liters per second.

Sections 910.4.3 and 910.4.3.1 specify the design requirements for the minimum number of air changes, maximum fan capacity, and the provision of makeup air.

These provisions require that the mechanical smoke removal system be sized to provide a minimum exhaust rate of two air changes per hour based on the enclosed volume of the building space to be exhausted, without any deductions for the space occupied by storage or equipment. An exhaust rate of two air changes per hour is based on an analysis assuming a conservative approach using a Factory Mutual Research Corporation Standard Plastic Commodity (polystyrene cups in compartmented cartons). This commodity is recognized to represent a severe fire hazard of high-density plastics.
In a calculation based on this commodity, a maximum of 32500 liters per second of smoke was generated by the design fire. Based on an empty building volume of 75295 m³, the exhaust rate required to achieve two air changes per hour is 41800 liters per second. Because no single fan can exceed 14150 liters per second, this building required five fans, each exhausting 12000 liters per second for a total of 60300 liters per second. This exceeds the minimum two air changes per hour by more than 40 percent. Even at the minimum required rate of two air changes per hour, the calculation results show that the mechanical smoke removal system will be capable of removing the smoke from the building faster than it will be generated, ultimately removing smoke from the building.

910.4.3.1 Makeup air. Makeup air openings shall be provided within 1.8 m of the floor level. Operation of makeup air openings shall be manual or automatic. The minimum gross area of makeup air inlets shall be 0.74 m² per 470 liters per second of smoke exhaust.

In order for a mechanical smoke removal system to work properly, makeup air at the proper location and volume needs to be provided. Generally, makeup air inlets need to be located much lower than where the smoke is exhausted to get the proper movement of air. In this case the required location is within 1.8 m of the floor.

The derivation of the gross vent area is based on NFPA 92-2012. Specifically, Annex Section A-4.4.4.1.4 states that the maximum air velocity through the makeup air inlet is 1 m/sec. This is the same limitation found in Section 909.7.1, which is for the airflow method of smoke control. The area requirement is then derived as follows:

Effective Vent Area = (470 liters per second) / (1 m/sec) = 0.47 m² per 470 liters per second.

• Assume an orifice coefficient of 0.6.

Gross Vent Area = 0.47 m²/(0.6) = 0.78 m² per 470 liters per second, which is rounded down because of the conservative nature of the requirement

The reason for this limitation is to prevent significant deflection of the plume, which will cause more air entrainment into the plume and more smoke production. This criterion is conservative as the requirement assumes an active fire and the design philosophy for this requirement is to provide post-fire smoke exhaust.

910.4.4 Activation. The mechanical smoke removal system shall be activated by manual controls only.

===== Page 0955 =====
This section requires that mechanical systems are to be activated manually so that the fire department is in control of the system. In some situations, automatic operation could cause a fire to grow or spread, opening an excessive number of sprinklers. Automatic operation of the mechanical smoke removal system could also be detrimental to the operation of the sprinkler system in a manner similar to draft curtains. The effect of the automatic mechanical smoke removal system on sprinkler operation would depend on when the system was activated. The sooner the system is automatically activated, the greater the detrimental effect. The fire department will retain the option to shut down the exhaust system.

910.4.5 Manual control location. Manual controls shall be located where they are able to be accessed by the fire service from an exterior door of the building and separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.

This section establishes the required placement, access and protection of the manual controls to ensure that fire fighters will have quick and protected access to them.

910.4.6 Control wiring. Wiring for operation and control of mechanical smoke removal systems shall be connected ahead of the main disconnect in accordance with NFPA 70 (or its equivalent in SBC 401) and be protected against interior fire exposure to temperatures in excess of  \( 538^{\circ} \) C for a period of not less than 15 minutes.

Unless the mechanical smoke removal system also functions as a component of a smoke control system, standby power is not specifically required (see commentary, Sections 909.11 and 2702). In order to provide an enhanced level of operational reliability, this section requires that the power supply to smoke exhaust fans must be provided from a circuit connected on the supply side (i.e., ahead) of the building's main electrical service disconnecting means. Note that this is one of the sources of standby power recognized by NFPA 70 (or its equivalent in SBC 401). Such a circuit connected "ahead of the main" must still have its own approved over current protection.

The provisions for the design of a mechanical smoke removal system indicate that wiring providing power to exhaust fans located in the interior of the building is to be protected by materials that will provide a 15-minute finish rating protection. The ceiling temperature data collected in the five large-scale fire tests summarized in NISTIR 6196-1 (cited above) show that temperatures at the ceiling will be far less than the exposure temperatures defined by the ASTM E119 time-temperature curve and that the ceiling temperatures will rapidly decrease once sprinklers activate. The ceiling temperature data included in NISTIR 6196-1 indicate that providing a 15-minute finish rating protection for the interior electrical power supply is more than adequate to prevent damage to the power supply wiring for the exhaust system.

910.4.7 Controls. Where building air-handling and mechanical smoke removal systems are combined or where independent building air-handling systems are provided, fans shall automatically shut down in accordance with SBC 501. The manual controls provided for the smoke removal system shall have the capability to override the automatic shutdown of fans that are part of the smoke removal system.

This section requires that if a mechanical smoke removal system is integrated with a standard HVAC system, then the system must shut down upon detection of smoke as required by SBC 501. This relates to the requirement in Section 910.4.4 that mechanical smoke removal systems shall be manually operated only.

The concern is that HVAC systems should not work against the intended operation of the smoke exhaust system. In some cases, the system may be a combination system where shutdown is not necessary or appropriate. It really depends on how the smoke exhaust system has been designed.

910.5 Maintenance. Smoke and heat vents and mechanical smoke removal systems shall be maintained in accordance with SBC 801.

As with any system or equipment, the long-term operation is critical. This section is simply referring to SBC 801 for the maintenance provisions. Section 910.5 of that code goes into more extensive detail as to what needs to be tested, frequency of testing and necessary records that are required to be kept of such testing.

## SECTION 911 FIRE COMMAND CENTER

911.1 General. Where required by other sections of this code, in buildings classified as high-rise buildings by this code and in all F-1 and S-1 occupancies with a building footprint of over 46450 m², a fire command center for fire department operations shall be provided and shall comply with Sections 911.1.1 through 911.1.7.

Fireground operations usually involve establishing an incident command post where the incident command officer can observe what

===== Page 0956 =====
is happening, control arriving personnel and equipment, and direct the resources and firefighting operations effectively. A fire command center provides a centralized location for the incident commander to review details about the building and the incident and to effectively coordinate emergency responders and suppression activities with increased efficiency and speed.

There are three overall situations where fire command centers are required.

High-rise buildings. Because of the difficulties in controlling a fire in a high-rise building, an adequately sized, protected, easy-to-access and separate room for this purpose within the building must be established to assist the incident command officer (see also the commentary to Section 202 for the definition of "Fire command center").

Smoke-protected seating. A fire command center is required by Section 909.16 in buildings containing smoke-protected assembly seating to house the fire fighter's smoke control panel. Facilities with smoke-protected seating tend to be larger facilities that, at the very least, would already have a central security center that could also function as a fire command center where approved by the jurisdiction (see commentary, Section 909.16). Note that the smoke-protected seating requirements are found in Section 1030.6.

Group F-1 and S-1 occupancies. Group F-1 and S-1 buildings in excess of 46500 square meters can be just as challenging for fire fighters as high-rise buildings. A fire command center in these types of buildings will allow the incident commander to see at a glance, in one protected location, the site of the fire, the building layout, and any active fire protection, enabling them to provide the best strategy possible to mitigate the problem and protect the lives of fire fighters. To put it into context, a fire command center would be triggered where the buildings are approximately five times the size of the typical warehouse store and approximately three times the size of a typical retail supercenter. Large structures of this size pose numerous challenges to emergency responders due to the large amounts of fuel loads from the storage, manufacturing and/or processing of flammable/combustible commodities and other processes within the building. Challenges include wide distribution of smoke throughout the structure; difficulty for fire fighters to locate and reach the fire; and difficulty in the search and evacuation of the public, employees and fire fighters. These structures typically require numerous fire protections such as early suppression and detection systems that may include, but are not limited to, fire pumps, multiple fire sprinkler systems, advanced fire alarm systems, smoke control systems, and refrigeration gas detection systems. During a fire, the incident commander must have the ability to readily identify the status of the various suppression and detection systems. In addition, the incident commander must have access to other building information that may include, but is not limited to, building floor plans, high pile/rack storage details, smoke control/ventilation systems, fire sprinkler zoning details, mechanical refrigeration equipment and piping details, and hazardous materials data sheets along with quantities and storage/use locations.

911.1.1 Location and access. The location and accessibility of the fire command center shall be approved by the fire code official.

Because of its importance to fire suppression and rescue operations, the fire command center must be provided at a location that is acceptable to the fire department, usually near the front of the building near the main entrance, so that the first arriving command officer can access it quickly and undertake operations. Since fireground operations are based on local operational procedures, it is only reasonable that the fire chief of the jurisdiction have approval authority over the location of and access to the fire command center.

911.1.2 Separation. The fire command center shall be separated from the remainder of the building by not less than a 1-hour fire barrier constructed in accordance with Section 707 or horizontal assembly constructed in accordance with Section 711, or both.

Again, because of its importance to fire suppression and rescue operations, the fire command center must be separated from the remainder of the building by 1-hour fire barriers and horizontal assemblies, including opening protectives, to protect the room, its contents and the occupants from an incident in adjacent areas of the building and to limit noise and distractions during command operations within the room.

911.1.3 Size. The fire command center shall be not less than 0.015 percent of the total building area of the facility served or 20 m² in area, whichever is greater, with a minimum dimension of 0.7 times the square root of the room area or 3 m, whichever is greater. Where a fire command is required for Group F-1 and S-1 occupancies with a building footprint greater than 46500 m² in area, the fire command center shall have a minimum size of 9 m² with a minimum dimension of 2.4 m where approved by the fire code official.

===== Page 0957 =====
This section is intended to provide a minimum size and configuration of the fire command center that allows sufficient space for the necessary command personnel to effectively perform the required tasks associated with a fire command center without interfering with each other. Fire command centers need to be designed to accommodate several emergency response commanders wearing full protective equipment and also provide space to review building emergency plans during incidents, colocate decision makers within the Incident Command System (ICS) and interpret fire protection system and building system information generated by the features required by Section 911.1.6.

The sizing requirements are addressed in two different ways. The first applies to high-rise buildings and assembly occupancies utilizing smoke-protected seating. The second method is focused on very large Group F-1 and S-1 occupancies.

For high-rise buildings and buildings applying the smoke-protected seating option using mechanical smoke control, this section recognizes that larger buildings may need a larger fire command center due to the increase in complexity of systems and associated space needs they may create. Therefore, the criteria are provided to determine what size the fire command center must be. For these buildings the fire command center must be a minimum of 18.35 square meters or 0.015 percent of the total building area, whichever is greater. This percentage is fairly low and would not amount to an increase of over 18.35 square meters until a building reaches 120,750 square meters in building area.

The following equation shows how the minimum building square meter is derived:

✓Area of fire command center × 0.7 = 3 m

✓Area of fire command center =  \( \frac{3}{0.7} \)

Area of fire command center =  \( \left(\frac{3}{0.7}\right)^{2} \)

Area of fire command center = 18.35 m²

Given the multiple uses of a fire command center, a smaller room would compromise the effectiveness of incident management for high-rise buildings or assembly occupancies utilizing smoke-protected seating with very large building areas.

For very large Group F-1 and S-1 occupancies, the need for a fire command is more critical than the size. The minimum size need be only 9 square meter with a more limited width of 2.4 m. No increases in size are required as the building gets larger.

911.1.4 Layout approval. A layout of the fire command center and all features required by this section to be contained therein shall be submitted for approval prior to installation.

The flow of critical tactical information into, within and out of a fire command center is, by its very nature, both high in volume and intense in nature and has a direct bearing on the safety of building occupants and the emergency response forces at work at an incident. For that reason, the layout and arrangement of the fire command center must comport with the operational procedures of the fire department to optimize the receipt, processing and dissemination of operational information and orders. Accordingly, the building official must review and approve the arrangement of the fire command center prior to the installation of any of the controls and features required by Section 911.1.6. Consistent with Section 911.1.1, given the operational importance of the fire command center, the building official should work closely with the jurisdiction's fire chief to make sure that all operational needs are identified and met during the design stages.

911.1.5 Storage. Storage unrelated to operation of the fire command center shall be prohibited.

Fire command centers are unique rooms in unique buildings and are strictly reserved for emergency management operations. As such, they must be neat and orderly at all times so as not to obstruct or limit access to all of the system controls that they contain. This section supports that need by prohibiting the storage within a fire command center of anything not directly related to the function of fire command.

911.1.6 Required features. The fire command center shall comply with NFPA 72 and shall contain all of the following features:

1 The emergency voice/alarm communication system control unit.

2 The fire department communications system.

3 Fire detection and alarm system annunciator.

4 Annunciator unit visually indicating the location of the elevators and whether they are operational.

5 Status indicators and controls for air distribution systems.

6 The fire fighter’s control panel required by Section 909.16 for smoke control systems installed in the building.

7 Controls for unlocking interior exit stairway doors simultaneously.

8 Sprinkler valve and waterflow detector display panels.

9 Emergency and standby power status indicators.

===== Page 0958 =====
10 A telephone for fire department use with controlled access to the public telephone system.

11 Fire pump status indicators.

12 Schematic building plans indicating the typical floor plan and detailing the building core, means of egress, fire protection systems, fire fighter air replenishment system, fire-fighting equipment and fire department access and the location of fire walls, fire barriers, fire partitions, smoke barriers and smoke partitions.

13 An approved Building Information Card that contains, but is not limited to, the following information:

13.1 General building information that includes: property name, address, the number of floors in the building above and below grade, use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night and weekend.

13.2 Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, e-mail address.

13.3 Building construction information that includes: the type of building construction including but not limited to floors, walls, columns, and roof assembly.

13.4 Exit access and exit stairway information that includes: number of exit access and exit stairways in the building, each exit access and exit stairway designation and floors served, location where each exit access and exit stairway discharges, interior exit stairways that are pressurized, exit stairways provided with emergency lighting, each exit stairway that allows reentry, exit stairways providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks.

13.5 Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service.

13.6 Fire protection system information that includes: location of standpipes, location of fire pump room, location of fire department connections, floors protected by automatic sprinklers, location of different types of automatic sprinkler systems installed including, but not limited to, dry, wet and pre-action.

13.7 Hazardous material information that includes: location of hazardous material, quantity of hazardous material.

14 Work table.

15 Generator supervision devices, manual start and transfer features.

16 Public address system, where specifically required by other sections of this code.

17 Elevator fire recall switch in accordance with ASME A17.1.

18 Elevator emergency or standby power selector switch(es), where emergency or standby power is provided.

The fire command center must contain all equipment necessary to enable the incident commander to monitor or control fire protection and other building service systems as listed in this section (also see commentary, Section 909.16). This room houses fire protection, smoke control and building system controls, as well as a workspace for emergency responders. The room also contains schematic plans and a worktable so that responders have the basic layout and geometry of the building and can identify locations of utility controls, standby or emergency power systems, and where hazardous materials are stored or used. Providing concise information in a uniform format is essential to fire fighters and emergency responders and improves their ability to utilize building systems to their advantage.

Item 13 prescribes requirements for the Building Information Card (BIC).

The BIC is divided into multiple information areas and is intended to be formatted as a single form to provide a quick, concise source of information about the building. The code does not prescribe any particular format or layout for the BIC and does not have any limits on the level of information required to satisfy the requirements. It should be recognized that the intent of the BIC is to provide an easily understood and consistent tool to emergency responders who are taking control of systems in high-rise and smoke-protected assembly buildings. Jurisdictions should develop a policy to ensure that BICs are prepared in standard.

===== Page 0959 =====
consistent format to avoid confusing the responders, and yet provide the minimum information required so they can correctly and efficiently utilize all of the building features. The number and types of features required by this section can create a large volume of data, thus reinforcing the need for an approved layout as required by Section 911.1.4.

911.1.7 Fire command center identification. The fire command center shall be identified by a permanent easily visible sign reading "FIRE COMMAND CENTER" located on the door to the fire command center.

Fire command centers are a critical feature for high-rise buildings, assemblies using mechanical smoke control for the use of smoke-protected seating, and very large industrial buildings and storage warehouses. To make sure they are readily available for use during an emergency, they must be easily located. Providing this signage is critical, especially for buildings that are spread out over a large area.

## SECTION 912 FIRE DEPARTMENT CONNECTIONS

912.1 Installation. Fire department connections shall be installed in accordance with the NFPA standard applicable to the system design and shall comply with Sections 912.2 through 912.6.

An FDC is required as part of a water-based suppression system as the auxiliary water supply. These connections give the fire department the capability of supplying the necessary water to the automatic sprinkler or standpipe system at a sufficient pressure. The FDC also serves as an alternative source of water should a valve in the primary water supply be closed. A fire department connection does not, however, constitute an automatic water source. See Commentary Figure 903.3.1.1 for a typical FDC arrangement on a wet pipe sprinkler system.

The requirements for the FDC depend on the type of sprinkler system installed and whether a standpipe system is installed. NFPA 13 and 13R, for example, include design considerations for FDCs that are an auxiliary water supply source for automatic sprinkler systems; NFPA 14 is the design standard to use for FDCs serving standpipe systems. Threads for FDCs to sprinkler systems, standpipes, yard hydrants or any other fire hose connection must be approved (NFPA 1963 may be utilized as part of the approval or as otherwise approved) and be compatible with the connections used by the fire department (see commentary, Sections 903.3.6 and 905.1).
912.2 Location. With respect to hydrants, driveways, buildings and landscaping, fire department connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire department connections shall be approved by the fire code official.

This section specifies that the FDC must be located so that vehicles and hose lines will not interfere with access to the building for the use of other fire department apparatus. The location of potential connected hose lines to the FDC and hydrants must be preplanned with the fire department. Many fire department have a policy restricting the distance that a FDC may be from a fire hydrant. Some also have policies that indicate the maximum distance from the nearest point of fire department vehicle access (often, the curb). Since fireground operations are based on local operational procedures, it is only reasonable that the fire chief of the jurisdiction have approval authority over the location of and access to the FDC.

Landscaping can also be a hindrance to fire department operations. Even where the FDC is visible, the extensive use of landscaping may make access difficult. Landscaping also changes over time. What may not have been an obstruction when it was planted can sometimes grow into an obstruction over time.

912.2.1 Visible location. Fire department connections shall be located on the street side of buildings or facing approved fire apparatus access roads, fully visible and recognizable from the street, fire apparatus access road or nearest point of fire department vehicle access or as otherwise approved by the fire code official.

FDCs must be readily visible and easily accessed. A policy constituting what is readily visible and accessible needs to be established. While the intent is clearly understandable, its application can vary widely. A precise policy is the best way to avoid ambiguous directives that result in inconsistent and arbitrary enforcement. Usually, the policy will address issues such as location on the outside of the building and proximity to fire hydrants.

Landscaping is often used to hide the FDCs from the public. This can greatly hamper the efforts of the fire department in staging operations and supplying water to the fire protection systems. Landscaping must be designed so that it does not obstruct the visibility of the FDC. Since fireground operations are based on local operational procedures, it is only reasonable that the fire chief of the jurisdiction have final approval.

===== Page 0960 =====
authority over the visibility of and access to the FDC.

912.2.2 Existing buildings. On existing buildings, wherever the fire department connection is not visible to approaching fire apparatus, the fire department connection shall be indicated by an approved sign mounted on the street front or on the side of the building. Such sign shall have the letters "FDC" not less than 150 mm high and words in letters not less than 50 mm high or an arrow to indicate the location. Such signs shall be subject to the approval of the fire code official.

The section acknowledges that FDCs on existing buildings may not always be readily visible from the street or nearest point of fire department vehicle access. In those instances, the location of the connection must be clearly marked with signage. The FDC may be located on the side of the building or in an alley, not visible to arriving fire-fighting forces. A sign is necessary so that those driving the arriving apparatus know where to maneuver the vehicle to get close to the FDC.

912.3 Fire hose threads. Fire hose threads used in connection with standpipe systems shall be approved and shall be compatible with fire department hose threads.

There are several sections in the code that contain requirements for fire department connections. This section simply correlates with those requirements by further clarifying that fire hose threads for standpipe systems must be approved.

912.4 Access. Immediate access to fire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable object. Access to fire department connections shall be approved by the fire code official.

Exception: Fences, where provided with an access gate equipped with a sign complying with the legend requirements of this section and a means of emergency operation. The gate and the means of emergency operation shall be approved by the fire code official and maintained operational at all times.

The FDC must be readily accessible to fire fighters and allow fire-fighting personnel an adequate area to maneuver a hose for the connection. Landscaping design must not block a clear view of the FDC from arriving fire department vehicles. Depending on the type of landscaping materials, an active maintenance program may be necessary to maintain ready access over time. This section also recognizes that the obstructing objects regulated here can be either fixed or moveable (such as outdoor furnishings, shopping cart queue areas, etc.). This performance language intended to allow obstructions to FDC access as long as they were kept 900 mm away. Since fire ground operations are based on local operational procedures, it is only reasonable that the fire chief of the jurisdiction have final approval authority over the access to the FDC.

The exception recognizes the practical fact that sometimes, security or other considerations make installation of a fence around a building necessary as long as the fence meets the stated criteria. The sign requirement intends to provide a visual location cue to approaching fire apparatus where the height of the fence may obscure the visibility of the FDC.

912.4.1 Locking fire department connection caps. The building official is authorized to require locking caps on fire department connections for water-based fire protection systems where the responding fire department carries appropriate key wrenches for removal.

This section allows for the FDC caps to be equipped with locks as long as the fire department s that respond to that building or facility have the appropriate key wrenches. This avoids vandalism and affords a more functional FDC when needed. Locking caps, even more so than regular FDC caps, need proper maintenance so that they can be removed when required. Any time that an additional mechanical function is added to something that is exposed to the elements, it must be done with the understanding that the corrosive nature of the elements can place the FDC out of commission if the cap cannot be removed (see Commentary Figure 912.4.1).

912.4.2 Clear space around connections. A working space of not less than 900 mm in width, 900 mm in depth and 1.95 m in height shall be provided and maintained in front of and to the sides of wall-mounted fire department connections and around the circumference of free-standing fire department connections, except as otherwise required or approved by the fire code official.

Care must be taken so that fences, utility poles, barricades and other obstructions do not prevent access to and use of FDCs. A clear space of 900 mm must be maintained in front of and to either side of wall mounted FDCs and around free-standing CFDCs to allow easy hose connections to the fitting and efficient use of spanner wrenches and other tools needed by the apparatus engineer.

Though not specifically mentioned in this section, it is also important that FDCs be installed with the hose connections well above adjoining grade to accommodate the free

===== Page 0961 =====
turning of a spanner wrench when connecting hoses to the FDC.

912.4.3 Physical protection. Where fire department connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with Section 312 of SBC 801.

Section 312 of SBC 801 requires vehicle impact protection by placing steel posts filled with concrete around the FDC. Section 312 of SBC 801 gives the specifications for the posts.

912.5 Signs. A metal sign with raised letters not less than 25 mm in size shall be mounted on all fire department connections serving automatic sprinklers, standpipes or fire pump connections. Such signs shall read: AUTOMATIC SPRINKLERS or STANDPIPES or TEST CONNECTION or a combination thereof as applicable. Where the fire department connection does not serve the entire building, a sign shall be provided indicating the portions of the building served.

The purpose of the sign is to provide the responding fire fighters with the correct information on which portions of a building are served by the fire department connection. They identify the type of system or zone served by a given FDC. Many buildings include multiple sets of fire department connections which are not interconnected, such as separate connections for the building sprinkler system and the dry standpipe system in open parking structures. Some buildings may have only a partial sprinkler system, such as rehabilitated buildings where a sprinkler system is only installed on certain floors or a building that only has basement sprinklers in accordance with Section 903.2.11.

Signs may also distinguish FDCs from fire pump test headers. Usually, FDCs may be distinguished from fire pump test headers by the types of couplings provided. FDCs are customarily equipped with female couplings, while fire pump test headers usually have separately valued male couplings. Furthermore, fire pump test headers are equipped with one 65 mm outlet for each 16 L/s of rated capacity.

Raised letters are required so that any repainting or fading of the colors on the sign will not affect its ability to be read. Each letter must be at least 25 mm in height so that the wording is clear. Often the wording may be abbreviated such that "AUTOMATIC SPRINKLERS" reads as "AUTO. SPKR." Existing signs may use language slightly different than that noted in the code. As long as the information is adequately communicated, there should be no reason to require new signage to replace existing ones (see Commentary Figure 912.5).

912.6 Backflow protection. The potable water supply to automatic sprinkler and standpipe systems shall be protected against backflow as required by SBC 701.

Section 608.17.4 of SBC 701 requires all connections to automatic sprinkler systems and standpipe systems to be equipped with a means to protect the potable water supply. The means of backflow protection can be either a double check-valve assembly or a reduced-pressure-principle backflow preventer. This, in general, assumes a FDC is required. For example, a limited-area sprinkler system off the domestic supply does not necessarily require a FDC and would not require backflow protection.

## SECTION 913 FIRE PUMPS

913.1 General. Where provided, fire pumps shall be installed in accordance with this section and NFPA 20.

Exception: Pumps for automatic sprinkler systems installed in accordance with Section 903.3.1.3, or Section 2904 of SBC 1101/1102.

This section contains specific installation requirements for fire pumps supplying water to fire protection systems. Inspection, testing and maintenance requirements comply with NFPA 20 unless noted otherwise. Applicable maintenance standards are also identified.

Fire pumps are installed in sprinkler and standpipe systems to pressurize the water supply for the minimum required sprinkler and standpipe operation. They are considered a design feature or component of the system. Fire pumps can improve only the pressure of the incoming water supply, not the volume of water available.

Where the volume from a water supply is not adequate to supply sprinkler or standpipe demand, water tanks for private fire protection, improvements in the size and capacity of fire mains or water distribution systems, or all of these for the installation of a fire pump are needed.

Where fire pumps are required to meet the pressure requirements of sprinkler and standpipe systems, they must be installed and tested in accordance with NFPA 20.

The exception recognizes that NFPA 13D does not require fire pumps or any pumps to follow NFPA 20. The intent is that this section does not require pumps used in NFPA 13D systems to be listed for fire protection.

913.2 Protection against interruption of service. The fire pump, driver and controller shall be protected in accordance with NFPA 20 against

===== Page 0962 =====
possible interruption of service through damage caused by explosion, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.

This section lists hazards that must be taken into account when determining the extent of protection required for the fire pump and its auxiliary equipment. A pump room in a building that is protected against the listed hazards in compliance with the code would be considered in compliance. Because fire pumps are also typically located in separate detached structures, geographical and security issues must also be considered.

913.2.1 Protection of fire pump rooms. Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour fire barriers constructed in accordance with Section 707 or 2-hour horizontal assemblies constructed in accordance with Section 711, or both.

Exceptions:

1. In other than high-rise buildings, separation by 1 hour fire barriers constructed in accordance with Section 707 or 1-hour horizontal assemblies constructed in accordance with Section 711, or both, shall be permitted in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.

2. Separation is not required for fire pumps physically separated in accordance with NFPA 20.

This section correlates the NFPA 20 requirements for separation of fire pumps with SBC 801 and specifies the required degree of fire resistance as a requirement in the code so that designers and building officials are made aware of it. It requires fire pumps to be separated using either fire-resistive barriers or horizontal assemblies when the pump is located inside of a building or by using spatial separation (physical distance) when the fire pump is located outside of the building it serves.

The requirements are based on the criteria found in NFPA 20. Table 508.2.5, when used as a means for dealing with mixed uses in a building, and this section requires fire pump units located inside of high-rise buildings to have a minimum 2-hour separation from the remainder of the building. The 2-hour separation requirement is consistent with the requirements in NFPA 20. Separation must be in the form of fire barriers used in conjunction with a horizontal assembly, as applicable, with both being of 2-hour fire-resistance-rated construction.
In all other buildings, consistent with similar exceptions elsewhere in the code, Exception 1 and Table 508.2.5, if applicable, recognize the protection afforded by complete automatic sprinkler protection in accordance with NFPA 13 or 13R as being equivalent to 1 hour of fire resistance.

A fire pump unit also may be located outside of a building. This is a common practice because it limits the exposure of a fire pump unit from a fire inside of the building it is serving. When a fire pump unit is located outdoors, Exception 2 recognizes spatial separation of at least 15 m in accordance with Section 5.12 of NFPA 20 as an acceptable alternative to fire-resistance-rated protection.

913.2.2 Circuits supplying fire pumps. Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:

1 Cables used for survivability of required critical circuits shall be listed in accordance with UL 2196 and shall have a fire-resistance rating of not less than 1 hour.

2 Electrical circuit protective systems shall have a fire-resistance rating of not less than 1 hour. Electrical circuit protective systems shall be installed in accordance with their listing requirements.

3 Construction having a fire-resistance rating of not less than 1 hour.

4 The cable or raceway is encased in a minimum of 50 mm of concrete.

Exception: This section shall not apply to cables, or portions of cables, located within a fire pump room or generator room which is separated from the remainder of the occupancy with fire-resistance-rated construction.

This section is provided to better protect cables used for survivability of circuits associated with fire pumps by referencing the appropriate standard. UL 2196 is the ANSI-approved standard for tests of fire-resistive cables. NFPA 20 includes selective survivability requirements to ensure integrity of certain critical circuits. NFPA 70 (or its equivalent in SBC 401) does not specify the applicable standard within its mandatory provisions but recognizes electrical circuit protective systems as an alternative to listed cables. An electrical circuit protective system is a field assembly of components that must be installed according to the listing requirements and manufacturer's instructions in order to maintain the listing for the system. There are more than two dozen electrical circuit protective systems listed in the UL Fire Resistance Directory.

===== Page 0963 =====
Section 901.8 requires that the fire pump room be separated by either 1-hour or 2-hour construction, depending on whether the building is high-rise. The exception clarifies that where the cables are located within the fire pump room or generator room, they are not required to be protected. The fire-resistance rating is not specified since it could be either 1 hour or 2 hours based on the requirements of other code sections.

913.3 Temperature of pump room. Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above  \( 5^{\circ} \) C.

As previously noted for sprinkler systems, standpipe systems and other water-based fire protection systems, pump rooms or pump houses must be maintained at a temperature of  \( 5^{\circ} \) C or above to prevent the system from freezing. This is consistent with Section 5.12.2.1 of NFPA 20.

913.3.1 Engine manufacturer's recommendation. Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed.

The engine manufacturer's recommendation must be compiled with where the recommended minimum temperature is higher than the minimum established in Section 913.3. Maintaining the desired engine temperature enhances the startability of the engine. Maintaining water heaters and oil heaters as required for diesel engines, for example, will improve the starting capabilities of the fire pump and reduce engine wear and the drain on batteries.

913.4 Valve supervision. Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:

1 Central-station, proprietary or remote-station signaling service.

2 Local signaling service that will cause the sounding of an audible signal at a constantly attended location.

3 Locking valves open.

4 Sealing of valves and approved weekly recorded inspection where valves are located within fenced enclosures under the control of the owner.

As was the case with sprinkler systems, water control valves that are a part of the fire pump installation must be supervised in the open position so that the system is operational when needed and also to reduce the chance of a system failure (see commentary, Section 903.4). In most cases the required water-based extinguishing system, of which the fire pump is an integral component, will be electrically supervised. Locking or sealing valves open as the only means of supervision may not be permitted, depending on the type of valve. Section 903.4, for example, specifically exempts jockey pump control valves from being electrically supervised if they are sealed or locked in the open position.

913.4.1 Test outlet valve supervision. Fire pump test outlet valves shall be supervised in the closed position.

Fire pump test outlet valves are for performance testing of the fire pump and do not control the available water supply to either a sprinkler system or a standpipe system. These valves are normally in a closed position and are supervised accordingly.

913.5 Acceptance test. Acceptance testing shall be done in accordance with the requirements of NFPA 20.

Chapter 14 of NFPA 20 details the procedure for conducting a fire pump acceptance test. This test is run to determine that the installation matches the sprinkler or standpipe system design criteria, the approved shop drawings and the pump manufacturer's performance specifications. The test is to be conducted in the presence of the building official in accordance with Section 901.5 by the installing contractor and representatives of the pump manufacturer and the controller manufacturer. Where the pump engine and/or transfer switch are separately supplied components, their manufacturer representatives must also be present.

## SECTION 914 EMERGENCY
RESPONDER SAFETY FEATURES

914.1 Shaftway markings. Vertical shafts shall be identified as required by Sections 914.1.1 and 914.1.2.

This section was developed to prevent fire fighters from falling through shafts when entering buildings from ladders placed on the exterior of the building or from passing through an interior opening that leads to a shaft.

914.1.1 Exterior access to shaftways. Outside openings accessible to the fire department and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word "SHAFTWAY" in red letters not less than 150mm high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building.

===== Page 0964 =====
All exterior wall openings that are accessible to fire fighters by way of ladders and aerial equipment and open directly into shafts or hoistways communicating between two or more floors must be clearly marked (see Commentary Figure 914.1.1). The markings serve to warn emergency responders that the opening is unsafe for laddering to gain access to upper floors and could result in a fall to the bottom of the shaft if such a mistake were made.

914.1.2 Interior access to shaftways. Door or window openings to a hoistway or shaftway from the interior of the building shall be plainly marked with the word "SHAFTWAY" in red letters not less than 150 mm high on a white background. Such warning signs shall be placed so as to be readily discernible.

Exception: Markings shall not be required on shaftway openings that are readily discernible as openings onto a shaftway by the construction or arrangement.

Openings into shaftways from the interior of the building pose a threat to fire fighters when visibility is poor. Interior shaft openings must be marked so that they are plainly visible from the interior of the building. If fire fighters can readily identify an opening into a shaft by the way the opening is constructed, the shaft opening need not be marked, keeping in mind that the fire fighter may be feeling his or her way in heavy smoke or darkness.

914.2 Equipment room identification. Fire protection equipment shall be identified in an approved manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire department. Approved signs required to identify fire protection equipment and equipment location shall be constructed of durable materials, permanently installed and readily visible.

In an emergency, it is vitally important that the fire department and other emergency responders be able to quickly locate and access critical controls for fire protection systems. Obstructed or poorly marked equipment can cause delays in fire-fighting operations while fire fighters locate other hose stations and stretch additional hose. Valves and other controls are often located in rooms or other enclosures and their location must be identified with written or pictographic signs, which must be clearly visible and legible. Signs using the NFPA 170 symbols for fire protection equipment can provide standardized markings throughout a jurisdiction. White reflective symbols on a red reflective background are effective. For exterior signs, heavy-gage, sign-grade aluminum is recommended. Interior signs may be constructed of plastic, light-gage aluminum or other approved, durable, water-resistant material. As a general rule, fire protection piping, cabinets, enclosures, wiring, equipment and accessories are red or are identified by red or red/white markings. The manner of identification is subject to the approval of the building official.

## SECTION 915 CARBON MONOXIDE DETECTION

915.1 General. Carbon monoxide detection shall be installed in new buildings in accordance with Sections 915.1.1 through 915.6. Carbon monoxide detection shall be installed in existing buildings in accordance with Chapter 11 of SBC 801.

These provisions were added to the code and SBC 801 to be consistent with the requirements for carbon monoxide (CO) detectors in all new construction of one and two-family dwellings that had been added to SBC 1101/1102. Another reason for its approval was technical data in a 1998 article published by the Journal of the American Medical Association that stated that approximately 2,100 deaths occur annually as a result of CO poisoning. That annual number is based on the findings of a paper prepared by the U.S. Department of Health Centers for Disease Control (FDC). That paper documented epidemiological research by two FDC physicians who examined 56,133 death certificates over a 10-year period. Excluding suicides, homicides, structure fires and deaths resulting from CO poisoning in motor vehicles, the death rate steadily decreased for the sample period, from a value of 1,513 people in 1979 to 878 in 1988. The highest death rates occurred in winter and among males, African Americans, the elderly and residents in northern states.

CO is a colorless, tasteless, odorless gas that interrupts the attachment of oxygen molecules to hemoglobin in blood cells and can cause headaches, confusion and dizziness. At higher concentrations CO can cause loss of consciousness and eventual death. Exposures above 100 parts/million are dangerous to human health. It is not a toxic or highly toxic gas as defined in Chapter 2 of SBC 801 but is classified as a flammable gas.

These provisions detail what occupancies require CO detection and where that detection is specifically to be located within the building. Also, flexibility on the use of single and multiple-station alarms versus CO detection systems is provided.

===== Page 0965 =====
Retroactive requirements are found in Chapter 11 of SBC 801. These requirements are essentially the same except that Group E classrooms are not addressed, and the CO alarms can be battery powered.

915.1.1 Where required. Carbon monoxide detection shall be provided in Group I-1, I-2, I-4 and R occupancies and in classrooms in Group E occupancies in the locations specified in Section 915.2 where any of the conditions in Sections 915.1.2 through 915.1.6 exist.

CO detection is provided to protect occupants of dwelling units and sleeping units within Group I-1, I-4, and R occupancies and classrooms in Group E occupancies. These are locations where occupants are likely to be sleeping or that young children may be at risk. Sections 915.1.2 through 915.1.5 address the different scenarios that warrant CO detection.

915.1.2 Fuel-burning appliances and fuel-burning fireplaces. Carbon monoxide detection shall be provided in dwelling units, sleeping units and classrooms that contain a fuel-burning appliance or a fuel-burning fireplace.

This section clarifies that CO detection is required where the dwelling or sleeping unit or the classroom actually contains a fuel-burning appliance or fuel-burning fireplace. Section 915.1.3 discusses dwelling and sleeping units and classrooms that are served by fuel-burning, forced-air furnaces.

915.1.3 Fuel burning, forced-air furnaces. Carbon monoxide detection shall be provided in dwelling units, sleeping units and classrooms served by a fuel-burning, forced-air furnace.

Exception: Carbon monoxide detection shall not be required in dwelling units, sleeping units and classrooms if a carbon monoxide detector is provided in the first room or area served by each main duct leaving the furnace, and the carbon monoxide alarm signals are automatically transmitted to an approved location.

This section addresses forced-air furnaces that physically move air. This potential source of CO is more indirect than having the fuel-burning appliance or fuel-burning fireplace within the space itself, but still creates a potential hazard.

The exception addresses the fact that if detection is provided closer to the source, then further detection within dwelling units, sleeping units and Group E classrooms is not necessary provided that a CO alarm signal is transmitted to an approved location from which emergency actions can be initiated and occupants in the portions of the building farther from the initial detection can be notified. The CO will continue to be generated until action is taken.

915.1.4 Fuel-burning appliances outside of dwelling units, sleeping units and classrooms. Carbon monoxide detection shall be provided in dwelling units, sleeping units and classrooms located in buildings that contain fuel-burning appliances or fuel-burning fireplaces.

Exceptions:

1. Carbon monoxide detection shall not be required in dwelling units, sleeping units and classrooms without communicating openings between the fuel-burning appliance or fuel-burning fireplace and the dwelling unit, sleeping unit or classroom.

2. Carbon monoxide detection shall not be required in dwelling units, sleeping units and classrooms where a carbon monoxide detector is provided in one of the following locations:

2.1. In an approved location between the fuel-burning appliance or fuel-burning fireplace and the dwelling unit, sleeping unit or classroom.

2.2. On the ceiling of the room containing the fuel-burning appliance or fuel-burning fireplace.

This section focuses on the presence of fuel-burning equipment in buildings containing dwelling units, sleeping units and classrooms but with the fuel-burning equipment located outside of those areas. CO detection is required in every dwelling unit, sleeping unit and classroom, even if that equipment does not serve those spaces. A good example of this is a multistory hotel that has all electric HVAC in the sleeping units, but perhaps a fireplace in the lobby, forced-air heating in the common area, and a boiler in an equipment room.

There are two exceptions provided that recognize, based on several factors, that CO is a very low risk to the spaces required to be protected by Section 915.

Exception 1 addresses buildings where there are no communicating openings between the location of the fuel-burning appliance and dwelling units, sleeping units and classrooms. The intent is that if the appliance is not serving the space and has no communication with the space, CO should not enter those spaces. This covers situations where CO emanating from the fuel-burning appliance has no direct path to a dwelling unit or sleeping unit, such as a water heater in an equipment room that only has access from the exterior of the building, and no openings through which the CO can get to dwelling units or sleeping units. An interior door, between the equipment room and a

===== Page 0966 =====
dwelling unit, even if it is self-closing, would not allow this exception to be used.

Exception 2 is similar to the exception to Section 915.1.3 This exception requires the installation of one or more CO alarms in approved locations between fuel-burning appliances and the nearest dwelling unit, sleeping unit or classroom or on the ceiling of the room in which a fuel-burning appliance is located. CO alarms are only required where there are communicating openings including ducts, concealed spaces, interior hallways, stairs and spaces between the fuel-burning appliance or fuel-burning fireplace and the dwelling unit or sleeping unit where air can flow from the appliance to the dwelling unit or sleeping unit.

915.1.5 Private garages. Carbon monoxide detection shall be provided in dwelling units, sleeping units and classrooms in buildings with attached private garages.

## Exceptions:

1 Carbon monoxide detection shall not be required in dwelling units, sleeping units and classrooms without communicating openings between the private garage and the dwelling unit, sleeping unit or classroom.

2 Carbon monoxide detection shall not be required in dwelling units, sleeping units and classrooms located more than one story above or below a private garage.

3 Carbon monoxide detection shall not be required where the private garage connects to the building through an open-ended corridor.

4 Where a carbon monoxide detector is provided in an approved location between openings to a private garage and dwelling units, sleeping units or classrooms.

This section addresses attached private garages. Private garages, a term defined in Chapter 2, are often sources of CO generation. When attached to a building containing dwelling units, sleeping units or classrooms in Group E, CO detection is required.

There are several exceptions to the requirement for CO detection. These are similar to those found in Sections 915.1.3 and 915.1.4.

Exception 1 is similar to Exception 1 in Section 915.1.4 If there are no communicating openings, then CO detection is not required. The likelihood of CO entering the dwelling units, sleeping units or classrooms is greatly reduced.

Exception 2 addresses buildings where the dwelling units, sleeping units and classrooms are two stories above or below the location of a fuel-burning appliance. The CO would need to travel through an entire story before reaching the areas of concern.

Exception 3 does not require CO alarms to be provided when the private garage is attached to the building by an open-ended corridor (a term defined in Chapter 2 and SBC 801, and commonly called a breeze way). This allows the CO concentration to dissipate before becoming a hazard to building occupants.

Exception 4 is similar to the exception to Section 915.1.3 and recognizes that the detection can be located closer to the source of the hazard rather than requiring detection in every dwelling unit, sleeping unit or classroom.

915.1.6 Exempt garages. For determining compliance with Section 915.1.5, an open parking garage complying with Section 406.5 or an enclosed parking garage complying with Section 406.6 shall not be considered a private garage.

This section is only provided to distinguish open parking garages and enclosed parking garages from private garages. Open parking garages and private garages are defined terms in Section 202.

915.2 Locations. Where required by Section 915.1.1, carbon monoxide detection shall be installed in the locations specified in Sections 915.2.1 through 915.2.3.

Sections 915.2.1 through 915.2.3 provide more detail on where detection is specifically required to be installed. This is a clarification from previous editions. NFPA 720 does not provide enough detailed information as to where detection should be located, so specific direction is provided in the code. In some cases, the locations differ from that provided in NFPA 720.

915.2.1 Dwelling units. Carbon monoxide detection shall be installed in dwelling units outside of each separate sleeping area in the immediate vicinity of the bedrooms. Where a fuel-burning appliance is located within a bedroom or its attached bathroom, carbon monoxide detection shall be installed within the bedroom.

The language is similar to that required for smoke alarms, but the detection is only required outside of each sleeping area. If the fuel-burning appliance is within the bedroom or the attached bathroom, detection is required within the bedroom itself. Commentary Figure 915.2.1 shows the layout of carbon monoxide alarms versus smoke alarms. Note that if they are combined (smoke and CO alarms), the smoke alarm placement would be more restrictive.

===== Page 0967 =====
915.2.2 Sleeping units. Carbon monoxide detection shall be installed in sleeping units.

Exception: Carbon monoxide detection shall be allowed to be installed outside of each separate sleeping area in the immediate vicinity of the sleeping unit where the sleeping unit or its attached bathroom does not contain a fuel-burning appliance and is not served by a forced air furnace.

The intent of this section is the same as Section 915.2.1 except that it is applicable to sleeping units. Sleeping units can be as simple as a hotel room or a suite-type layout. This allows the detection to be either in the sleeping area itself, as with a simple hotel room, or outside the sleeping area as is the case for dwelling units.

915.2.3 Group E occupancies. Carbon monoxide detectors shall be installed in classrooms in Group E occupancies. Carbon monoxide alarm signals shall be automatically transmitted to an on-site location that is staffed by school personnel.

Exception: Carbon monoxide alarm signals shall not be required to be automatically transmitted to an on-site location that is staffed by school personnel in Group E occupancies with an occupant load of 30 or less.

This section clarifies that the detection is to be located within the classroom and that a signal from the CO detection be automatically transmitted to a location on-site where school personnel can react to the situation, such as the school office. The exception provides relief to small schools where it is very easy to communicate a hazardous situation throughout the building.

915.3 Carbon monoxide detection. Carbon monoxide detection required by Sections 915.1 through 915.2.3 shall be provided by carbon monoxide alarms complying with Section 915.4 or carbon monoxide detection systems complying with Section 915.5.

This section provides the option of providing the CO detection through single or multiple-station CO alarms or through a CO detection system. This is a similar concept to smoke alarms and smoke detection systems. Each type of CO detector is listed to a different UL standard depending on whether it is to be used as a stand-alone or interconnected detector (UL 2034) or a detector that is part of a CO detection system (UL 2075). Section 915.4 addresses CO alarms and Section 915.5 addresses CO detection systems.
915.4 Carbon monoxide alarms. Carbon monoxide alarms shall comply with Sections 915.4.1 through 915.4.4.

If the option of using CO alarms is chosen, compliance is required with Sections 915.4.1 through 915.4.4. CO alarms can be standalone or interconnected (single or multiple station). Section 915 does not address whether such alarms are required to be interconnected. CO alarms are designed to initiate an audible alarm when the level of CO is still below that which can cause a loss of the ability to react to the dangers of CO exposure. UL specifies that CO alarms activate at a level where the CO concentration over a given period of time can achieve 10-percent carboxyhemoglobin (COHb) in the body. Ten percent COHb will not cause physiological injury but is a level at which increases in the CO concentration will begin to affect the human body.

915.4.1 Power source. Carbon monoxide alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be permanent and without a disconnecting switch other than that required for overcurrent protection.

Exception: Where installed in buildings without commercial power, battery-powered carbon monoxide alarms shall be an acceptable alternative.

This section is very similar to that required for smoke alarms (i.e., Section 907.2.11.6). The power supply must be provided by the building with battery backup. As with smoke alarms, the exception allows the use of battery power if commercial power is not available.

915.4.2 Listings. Carbon monoxide alarms shall be listed in accordance with UL 2034.

Single or multiple-station CO alarms are required to be listed in accordance with UL 2034. This standard is specific to CO alarms that provide both detection and notification.

915.4.3 Locations. Carbon monoxide alarms shall only be installed in dwelling units and in sleeping units. They shall not be installed in locations where the code requires carbon monoxide detectors to be used.

This section provides the limits on the locations where carbon monoxide alarms can be installed and prohibits the substitution of carbon monoxide alarms in place of carbon monoxide detectors when the code requires that a detector be installed.

915.4.4 Combination alarms. Combination carbon monoxide/smoke alarms shall be an acceptable alternative to carbon monoxide alarms.

===== Page 0968 =====
Combination carbon monoxide/smoke alarms shall be listed in accordance with UL 217 and UL 2034.

Since smoke alarms are required in many occupancies, often a single combination alarm is desired. In fact, in some jurisdictions the CO alarms are required to be combined with smoke alarms. To meet this requirement, the combination CO and smoke alarm must be listed to both UL 217 and UL 2034. See Commentary Figure 915.4.4 for an example of a combination CO and smoke alarm.

915.5 Carbon monoxide detection systems. Carbon monoxide detection systems shall be an acceptable alternative to carbon monoxide alarms and shall comply with Sections 915.5.1 through 915.5.3.

If a CO detection system is preferred over CO alarms, compliance with Sections 915.5.1 through 915.5.3 is required.

915.5.1 General. Carbon monoxide detection systems shall comply with NFPA 720. Carbon monoxide detectors shall be listed in accordance with UL 2075.

There are two standards applicable to CO detection systems. The systems are required to comply with NFPA 720 and the detectors themselves are required to comply with UL 2075.

915.5.2 Locations. Carbon monoxide detectors shall be installed in the locations specified in Section 915.2. These locations supersede the locations specified in NFPA 720.

This section is provided to clarify that the locations required for CO detectors in Section 915.2 differ from NFPA 720 and that those locations will supersede the standard. This simply reaffirms the provisions of Section 102.4.1 regarding conflicts between the code and a referenced standard.

915.5.3 Combination detectors. Combination carbon monoxide/smoke detectors installed in carbon monoxide detection systems shall be an acceptable alternative to carbon monoxide detectors, provided that they are listed in accordance with UL 268 and UL 2075.

Similar to CO alarms, there is often a desire or a requirement to combine smoke detection and CO detection systems. If the detectors themselves are combined, they need to be listed in accordance with both UL 268 and UL 2075. NFPA 720 requires the CO alarm to be capable of transmitting a distinct audible signal that is different from the smoke alarm signal.

915.6 Maintenance. Carbon monoxide alarms and carbon monoxide detection systems shall be maintained in accordance with SBC 801.

This section is simply a reference to SBC 801 maintenance requirements that require compliance with NFPA 720. In addition, when detectors become inoperable or start producing end-of-life signals, they are required to be replaced.

## SECTION 916 DETECTION SYSTEMS

916.1 Gas detection systems. Gas detection systems required by this code shall comply with Sections 916.2 through 916.11.

Gas detection systems are required for many different applications in the code. This section includes basic requirements for all gas detection systems and covers construction documents, equipment, power connections, emergency and standby power, sensor locations, gas sampling, system activation, signage, fire alarm system connections, maintenance, testing and sensor calibration. These are important safety requirements that are applicable to all gas detection systems, including those that are installed in a small operation up to those in large industrial facilities. Gas detection system equipment that can comply with these requirements is commercially available.

916.2 Permits. Permits shall be required as set forth in Section 105.6.10 of SBC 801.

A construction permit is required for the installation of gas detection systems. The requirements are located in SBC 801 Section 105.6.10.

916.2.1 Construction documents. Documentation of the gas detection system design and equipment to be used that demonstrates compliance with the requirements of this code shall be provided with the application for permit.

The permit application must include the design drawings and equipment data sheets in order to document that the gas detection system conforms to the code requirements.

916.3 Equipment. Gas detection system equipment shall be designed for use with the gases being detected and shall be installed in accordance with manufacturer's instructions.

The equipment to be used in the gas detection system is to be specific to the type of gas that is being used and detected. The system installation is to conform to the manufacturer's specific equipment instructions so that it will operate as required.

916.4 Power connections. Gas detection systems shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an approved restraining means that secures the plug to the receptacle.

The electric power supply for the gas detection system is to be installed permanently so that it will be able to operate continuously as

===== Page 0969 =====
required. As an alternative, subject to the approval of the fire code official, the power supply can be connected to an outlet that does not have a separate ON-OFF switch on the condition that it has an acceptable fixed restraint.

916.5 Emergency and standby power. Standby or emergency power shall be provided, or the gas detection system shall initiate a trouble signal at an approved location if the power supply is interrupted.

The gas detection system is to have a standby or emergency electric power supply. However, if it is not provided and the normal power supply is interrupted, the system is required to transmit a trouble signal to an approved location.

916.6 Sensor locations. Sensors shall be installed in approved locations where leaking gases are expected to accumulate.

Each individual gas detection sensor is to be located where leaks are anticipated to occur. The locations are to be acceptable to the fire code official.

916.7 Gas sampling. Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:

1 For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.

2 For toxic gases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with Section 6004.2.2.7 of SBC 801.

3 Where a less frequent or delayed sampling interval is approved.

The required performance of the gas detection system sampling is that it is to be constant and without delay. However, this section provides three situations where the gas sampling is allowed to be less than continuous.

916.8 System activation. A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following thresholds:

1 For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).

2 For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a gas detection system.

Upon activation of a gas detection alarm, alarm signals or other required responses shall be as specified by the section of this code requiring a gas detection system. Audible and visible alarm signals associated with a gas detection alarm shall be distinct from fire alarm and carbon monoxide alarm signals.

The required local alarm is intended to alert occupants to a hazardous condition in the vicinity of the inside storage room or area. The alarm is not intended to be an evacuation alarm; however, it is required to be monitored to hasten emergency personnel response.

916.9 Signage. Signs shall be provided adjacent to gas detection system alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal.

This section requires informational signs in order to communicate the type of alarm and what action is to be taken upon activation.

916.10 Fire alarm system connections. Gas sensors and gas detection systems shall not be connected to fire alarm systems unless approved and connected in accordance with the fire alarm equipment manufacturer's instructions.

This section requires that where gas sensors and gas detection systems are approved to be connected to a fire alarm system, they are only to be connected in conformance to the equipment manufacturer's written instructions. This ensures that the fire alarm system will operate as required in response to the independent operation of the gas detection system.

916.11 Inspection, testing and sensor calibration. Gas detection systems and sensors shall be inspected, tested and calibrated in accordance with SBC 801.

This section provides a reference to SBC 801 for the inspection, testing and calibration of gas detection systems and sensors.

## SECTION 917 MASS NOTIFICATION SYSTEMS

917.1 College and university campuses. Prior to construction of a new building requiring a fire alarm system on a multiple-building college or university campus having a cumulative building occupant load of 1,000 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an approved mass notification system shall be provided in accordance with the findings of the risk analysis.

This section does not specifically require that a mass notification system be installed. Instead, it requires that a risk analysis be completed in accordance with NFPA 72 prior to the construction of a new building that requires a fire alarm system on a multiple-building college or university campus and has a cumulative building occupant load of 1,000 or more. If the

===== Page 0970 =====
results of the risk analysis state that a mass notification system shall be provided, then it is to be installed in accordance with the results and the acceptance of the fire code official.

## SECTION 918 EMERGENCY

## RESPONDER RADIO COVERAGE

918.1 General. Emergency responder radio coverage shall be provided in all new buildings in accordance with Section 510 of SBC 801.

The provisions of Section 918 address the reliability of in-building two-way communication systems used by emergency responders inside of buildings. This is in keeping with the philosophy inherent in the International Codes that, when a facility grows too large or complex for effective fire response, fire protection features must be provided within the building. See the commentary to Section 510 of SBC 801 (and its companion Appendix J) for complete information on this topic.

===== Page 0971 =====
## TABLES AND FIGURES OF CHAPTER 9

TABLE 903.2.5.2

GROUP H-5 SPRINKLER DESIGN CRITERIA

<table>LOCATIONOCCUPANCY HAZARD CLASSIFICATIONFabrication areasOrdinary Hazard Group 2Service corridorsOrdinary Hazard Group 2Storage rooms without dispensingOrdinary Hazard Group 2Storage rooms with dispensingExtra Hazard Group 2CorridorsOrdinary Hazard Group 2</table>

TABLE 903.2.11.6

ADDITIONAL REQUIRED SUPPRESSION SYSTEMS

<table>SECTIONSUBJECT402.5, 402.6.2Covered and open mall buildings403.3High-rise buildings404.3Atriums405.3Underground structures407.7Group I-2410.6Stages411.2Special amusement buildings412.2.4Airport traffic control towers412.3.6, 412.3.6.1, 412.5.6Aircraft hangars415.11.12Group H-5 HPM exhaust ducts416.5Flammable finishes417.4Drying rooms508.5.7Live/work units424.3Play structures427Buildings containing laboratory suites507Unlimited area buildings509.4Incidental uses1030.6.2.3Smoke-protected assembly seatingSBC 801Sprinkler system requirements as set forth in Section 903.2.11.6 of SBC 801</table>

===== Page 0972 =====
TABLE 906.1

ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN SBC 801

<table>SBC 801 SECTIONSUBJECT303.5Asphalt kettles307.5Open burning308.1.3Open flames—torches309.4Powered industrial trucks2005.2Aircraft towing vehicles2005.3Aircraft welding apparatus2005.4Aircraft fuel-serving tank vehicles2005.5Aircraft hydrant fuel-serving vehicles2005.6Aircraft fuel-dispensing stations2007.7Heliports and helistops2108.4Dry cleaning plants2305.5Motor fuel-dispensing facilities2310.6.4Marine motor fuel-dispensing facilities2311.6Repair garages2404.4.1Spray-finishing operations2405.4.2Dip-tank operations2406.4.2Powder-coating areas2804.3Lunberyards/wood-working facilities2808.8Recycling facilities2809.5Exterior lumber storage2903.5Organic-coating areas3006.3Industrial ovens3104.12Tents and membrane structures3206.10High-piled storage3315.1Buildings under construction or demolition3317.3Roofing operations3408.2Tire rebuilding/storage3504.2.6Welding and other hot work3604.4Marinas3703.6Combustible fibers5703.2.1Flammable and combustible liquids, general5704.3.3.1Indoor storage of flammable and combustible liquids5704.3.7.5.2Liquid storage rooms for flammable and combustible liquids5705.4.9Solvent distillation units5706.2.7Farms and construction sites—flammable and combustible liquids storage5706.4.10.1Bulk plants and terminals for flammable and combustible liquids5706.5.4.5Commercial, industrial, governmental or manufacturing establishments—fuel dispensing5706.6.4Tank vehicles for flammable and combustible liquids5906.5.7Flammable solids6108.2LP-gas</table>

===== Page 0973 =====
TABLE 906.3(1)

FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS

<table>LIGHT (Low) HAZARD OCCUPANCYORDINARY (Moderate) HAZARD OCCUPANCYEXTRA (High) HAZARD OCCUPANCYMinimum rated single extinguisher2-A2-A4-AaMaximum floor area per unit of A280 square meters140 square meters100 square metersMaximum floor area for extinguisherb1,045 square meters1,045 square meters1,045 square metersMaximum distance of travel to extinguisher23 meters23 meters23 meters</table>

a. Two 9.5 Liters water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.

b. Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.

c. Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.

TABLE 906.3(2)

FIRE EXTINGUISHERS FOR FLAMMABLE OR COMBUSTIBLE LIQUIDS WITH DEPTHS LESS THAN OR EQUAL TO 6.5 mm

<table>TYPE OF HAZARDBASIC MINIMUM EXTINGUISHER RATINGMAXIMUM DISTANCE OF TRAVEL TO EXTINGUISHERS (m)Light (Low)5-B9Ordinary (Moderate)10-B15Extra (High)20-B1540-B980-B15</table>

Note: For requirements on water-soluble flammable liquids and alternative sizing criteria, see Section 5.5 of NFPA 10.

TABLE 907.5.2.3.2

VISIBLE ALARMS

<table>NUMBER OF SLEEP UNITSSLEEPING ACCOMMODATIONS WITH VISIBLE ALARMS6 to 25226 to 50451 to 75776 to 1009101 to 15012151 to 20014201 to 30017301 to 40020401 to 50022501 to 1,0005% of total1,001 and over50 plus 3 for each 100 over 1,000</table>

===== Page 0974 =====
<table>OccupancyThresholdExceptionAll occupanciesBuildings with floor level ≥ 16.5 m above fire department vehicle access and occupant load ≥ 30.Open parking structures. F-2Assembly (A-1, A-3, A-4)Fire area &gt; 1,115 m² or fire area occupant load &gt; 300 or fire area above/below level of exit discharge. Multitheater complex (A-1 only)NoneAssembly (A-2)Fire area &gt; 465 m² or fire area occupant load &gt; 100 or fire area above/below level of exit discharge.NoneAssembly (A-5)Accessory areas &gt; 100 m².NoneAmbulatory care facility (B)≥ 4 care recipients incapable of self-preservation or any care recipients incapable of self-preservation above or below level of exit discharge.NoneEducational (E)Fire area &gt; 1,115 m² or below level of exit discharge.Each classroom has exterior door at grade.Factory (F-1)Fire area &gt; 1,115 sq. m. or building &gt; three stories or combined fire area &gt; 2,230 m²NoneMercantile (M)Woodworking &gt; 230 m² (F-1 only), Manufacture &gt; 230 m², (F-1), display and sale &gt; 465 m² (M), storage &gt; 230 m², (S-1) of upholstered furniture or mattresses. Bulk storage of tires &gt; 565 m³ (S-1 only).NoneStorage (S-1)Spinklers required.NoneHigh hazard (H-1, H-2, H-3, H-4, H-5)Spinklers required.Day Care at level of exit discharge and each classroom has exterior exit door.Institutional (I-1, I-2, I-3, I-4)Spinklers required.NoneResidential (R)Spinklers required.NoneRepair garage (S-1)Fire area &gt; 1,115 m² or ≥ two stories (including basement) with fire area &gt; 930 m² or repair garage servicing vehicles in basement or servicing commercial motor vehicles in fire area &gt; 465 m²NoneParking garage (S-1)Commercial motor vehicles parking area &gt; 465 m²NoneParking garage (S-2)Fire area &gt; 1,115 m² or fire area &gt; 465 m² for storage of commercial motor vehicles; or beneath other groups. (enclosed parking)Not if beneath Group R-3Covered and open malls (402.5)Spinklers required.Attached open parking structures.High-rises (403.3)Spinklers required.Open garages; certain telecommunications buildingsUnlimited area buildings (507)A-3, A-4, B, F, M, S: one story. B, F, M, S: two story.One story F-2 or S-2.</table>

Note: Thresholds located in Section 903.2 unless noted. See also Table 903.2.11.6 for additional required suppression systems.

## FIGURE 903.2

SUMMARY OF OCCUPANCY-RELATED AUTOMATIC SPRINKLER THRESHOLDS

===== Page 0975 =====
FIGURE 903.2.11.1
SPACING OF OPENINGS IN STORIES OR BASEMENTS

FIGURE 903.2.11.1.2(1)

OPENINGS IN STORIES OR BASEMENTS—LESS THAN 23 METER FROM ANY POINT TO AN OPENING

===== Page 0976 =====
FIGURE 903.2.11.1.2(2)

OPENINGS IN STORIES OR BASEMENTS—MORE THAN 23 METER FROM ANY POINT TO AN OPENING

FIGURE 903.2.11.1.2(3)

OPENINGS IN STORIES OR BASEMENTS—LESS THAN 23 METER FROM ANY POINT TO AN OPENING

===== Page 0977 =====
ALL OPENINGS MINIMUM DIMENSIONS: 0.75m

FIGURE 903.2.11.1.2(4)
OPENINGS IN STORIES OR BASEMENTS

FIGURE 903.2.11.3

SPRINKLER REQUIREMENTS: OCCUPANTS 16.5 METER OR GREATER FROM FIRE DEPARTMENT VEHICLE ACCESS

===== Page 0978 =====
## 1. Information required on shop drawings includes:

— Name of owner and occupant

— Location, including street address

— Point of compass

— Graphic indication of scale

— Ceiling construction

— Full-height cross section

— Location of fire walls

— Location of partitions

— Occupancy of each area or room

— Location and size of blind spaces and closets

— Any questionable small enclosures in which no sprinklers are to be installed

— Size of city main in street, pressure and whether dead end or circulation and, if dead end, direction and distance to nearest circulating main, city main test results

— Other source of water supply, with pressure or elevation

— Make, type and orifice size of sprinkler

— Temperature rating and location of high-temperature sprinklers

— Limitations on extended coverage sprinklers or other special sprinkler types

— Number of sprinklers on each riser and on each system by floors and total area by each system on each floor

— Make, type, model and size of alarm or dry pipe valve

— Make, type, model and size of precaution or deluge valve

— Type and location of alarm bells

— Backflow prevention method and details

— Total number of sprinklers on each dry pipe system or precaution deluge system

— Approximate capacity in lites or each dry pipe system

— Setting for pressure-reducing valves

— Pipe size, type, and schedule of wall thickness

— Cutting lengths of pipe (or center-to-center dimensions)

— Type of fittings, riser nipples and size, and all welds and bends

— Type and location of hangers, inserts and sleeves

— Calculations of loads and details for sway bracing

— All control valves, checks, drainpipes, flushing, and test pipes

— Size and location of standpipe risers and hose outlets

— Small hand-hose equipment

— Underground pipe size, length, location, weight, material, point of connection to city main; the type of valves, meters and valve pits; and the depth that top of the pipe is laid below grade

— Size and location of hydrants along with hose-houses

— Size and location of fire department connections

— When the equipment is to be installed as an addition to an old group of sprinklers without additional feed from the yard system, enough of the old system shall be indicated on the plans to show the total number of sprinklers to be supplied and to make all connections clear

— Information to be provided on the hydraulic nameplate

— Name, address and phone number of contractor and sprinkler designer

— Hydraulic reference points shall be shown by a number and/or letter designation and shall correspond with comparable reference points shown on the hydraulic calculation sheets

— System design criteria showing the minimum rate of water application (density), the design area of water application and the water required for hose streams both inside and outside

— Actual calculated requirements showing the total quantity of water and the pressure required at a common reference point for each system

— Elevation data showing elevations of sprinklers, junction points and supply or reference points

— Protected wall openings if room design method is used

## 2. Information required on calculations includes:

— Location

— Name of owner and occupant

===== Page 0979 =====
—Building identification

—Description of hazard

— Name and address of contractor and designer

— Name of approving agency

3. System design requirements include:

— Design area of water application

— Minimum rate of water application (density)

— Area of sprinkler coverage

— Hazard or commodity classification

— Building height

— Storage height

— Storage method

— Total water requirements, as calculated, including allowance for hose demand water supply information and allowance for in-rack sprinklers

— Location and elevation static and residual test gauge with relation to the riser reference point

— Size and location of hydrants used for flow test data

— Flow location

— Static pressure, kpa

— Residual pressure, kpa

— Flow, L/min per m²

— Date

— Time

— Test conducted by whom

— Sketch to accompany gridded system calculations to indicate flow quantities and directions for lines with sprinklers operated in the remote area

4. Additional information necessary for complete review includes:

— Sprinkler description and discharge constant (K-value)

— Hydraulic reference points

— Flow, L/min/m²

— Pipe diameter (actual internal diameter)

— Pipe length

— Equivalent pipe length for fittings and components

— Friction loss in kpa per meter of pipe

— Total friction loss between reference points

— Elevation difference between reference points

— Required pressure in kpa at each reference point

— Velocity pressures and normal pressure if included in calculations

— Notes to indicate starting points, reference to other sheets or clarification of data

— Information on antifreeze solution (type and quantity)

— Water treatment system information including reason for treatment and program details

5. Included with the submittal must be a graph sheet showing water supply curves and system requirements including:

— Hose demand plotted on semilogarithmic graph paper so as to present a graphic summary of the complete hydraulic calculations

— Sprinkler system demand including in-rack sprinklers (if applicable)

## FIGURE 903.3

SAMPLE SPRINKLER SYSTEM DRAWING AND DATA SUBMITTALS

===== Page 0980 =====
<table>NFPA 13NFPA 13RNFPA 13DExtent of protectionEquip throughout (Section 903.3.1.1)Occupied spaces (Section 903.3.1.2)Occupied spaces (Section 903.3.1.3)ScopeAll occupanciesLow-rise residentialOne- and two-family dwellingsSprinkler designDensity/area concept4-head design2-head designSprinklersAll typesResidential onlyResidential onlyDuration30 minutes (minimum)30 minutes10 minutesAdvantagesProperty and life protectionLife safety/tenabilityLife safety/tenability</table>

FIGURE 903.3.1

NFPA 13, NFPA 13R AND NFPA 13D SYSTEMS

FIGURE 903.3.1.1

TYPICAL WET PIPE SYSTEM

===== Page 0981 =====
FIGURE 903.3.1.2.2
OPEN-ENDED CORRIDOR

===== Page 0982 =====
<table>CODE SECTION*MODIFICATIONNFPA 13NFPA 13RNFPA 13D<td colspan="5">Increases504.3 and Table 504.3Height increase in feetyesyesno504.4 and Table 504.4Height increase in number of storiesyesyesno506.2 and Table 506.2Area increaseyesyesno1005.3.1, 1005.3.2bEgress widthyesyesnoTable 1017.2bTravel distanceyesyesno<td colspan="5">Rating ReductionsTable 508.4Separated occupanciesyesnono708.3Fire partitions (dwelling units, sleeping units)yesnonoTable 1020.1bCorridor wallsyesyesno<td colspan="5">MiscellaneousTables 307.1(1), 307.1(2)Hazardous material increaseyesnono404.2Atriumsyesnono507.4, 507.5Unlimited area buildingsyesnonoTable 705.8Allowable area of openingsyesnono705.8.5Vertical separation of openingsyesyesno718.3.2Residential floor/ceiling draftstoppingyesyescno718.3.3Nonresidential draftstoppingyesnono718.4.2Groups R-1, R-2 attic draftstoppingyesyescno718.4.3Other group draftstoppingyesnonoTable 803.9Interior finishyesyesno804.4.2Floor finishyesyesno907.2.1 - 907.2.10bManual fire alarm systemyes (A, B, E, F, M)yes (R-1, R-2)no1009.2.1bAccessible egressyesyesno1028.1bExit dischargeyesyesno1406.3Balconiesyesyesc dyesc</table>

a. Section numbers refer to sections in the code.

b. Section numbers in Chapters 9 and 10 apply to both SBC 801 and the code.

c. Sprinkler protection must be extended to the affected areas.

d. For additional balcony requirements, see Section 903.3.1.2.

## FIGURE 904.2.1

SELECTED EXAMPLES OF REQUIREMENTS MODIFIED THROUGH USE OF AUTOMATIC SPRINKLER SYSTEMS

===== Page 0983 =====
FIGURE 904.11
WATER MIST NOZZLE DISCHARGE

FIGURE 905.3.1(1)
HEIGHT THRESHOLD FOR STANDPIPES

===== Page 0984 =====
FIGURE 905.3.1(2)

HEIGHT REQUIREMENTS FOR STANDPIPES WITH MULTIPLE LEVELS OF FIRE DEPARTMENT VEHICLE ACCESS

===== Page 0985 =====
<table><td colspan="2">MANUAL FIRE ALARM SYSTEMOccupancy Group(s)ThresholdAssembly (A-1, A-2, A-3, A-4, A-5)All with an occupant load of &gt; 300 (907.2.1)Business (B)Total Group B occupant load of &gt; 500; or &gt; 100 above/below level of exit discharge; or, in Group B fire areas containing an ambulatory care facility. (907.2.2)Educational (E)&gt; 50 occupants (several exceptions for manual fire alarm box placement) (907.2.3)Factory (F-1, F-2)&gt; 2 stories with occupant load of &gt; 500 above/below lowest level of exit discharge (exception for sprinklers) (907.2.4)High hazard (H)Group H-5 and in occupancies for manufacture of organic coatings. (907.2.5)Institutional (I-1, I-2, I-3, I-4)All (exceptions for I-1 and I-2 manual fire alarm box placement and private mode signaling) (907.2.6)Mercantile (M)Total Group M occupant load of &gt; 500; or, occupant load of &gt;100 above/below level of exit discharge (907.2.7)Hotels (R-1)All (exceptions for &lt; 2 stories with sleeping units having exit directly to exterior; sprinklers) (907.2.8.1)Multifamily (R-2)If units &gt; 3 stories above lowest level of exit discharge; or, &gt; 1 story below highest level of exit discharge; or, &gt; 16 units (exceptions for &lt; 2 stories with sleeping units having exit directly to exterior; sprinklers); open-ended corridors/no corridor (907.2.9.1)Residential care/assisted living (R-4)All (exceptions for sprinklers, manual fire alarm boxes at staff locations, direct exit to exterior &lt; 2 stories) (907.2.11.2)<td colspan="2">AUTOMATIC SMOKE DETECTION SYSTEMBusiness (B) Ambulatory care facilitiesFacility, plus public use areas outside of it including public corridors and elevator lobbies (exception for sprinklers) (907.2.2.1)High hazard (H)Highly toxic gases, organic peroxides, oxidizers (907.2.5)Institutional (I-1, I-2, I-3)All, in specific areas by occupancy (907.2.6.1, 907.2.6.2, 907.2.6.3.3)Hotels (R-1)All, in interior corridors (exception for buildings without interior corridors and with sleeping units having exit directly to exterior) (907.2.8.2)Residential care/assisted living (R-4)All, in corridors, waiting areas open to corridors, nonsleeping area habitable spaces and kitchens (exceptions for sprinklers and sleeping units having exit directly to exterior) (907.2.11.2)College and university buildings (R-2 dormitories)Common spaces; laundry, mechanical and storage rooms; interior corridors (exception for no interior corridors and each room has direct exit access or exit).</table>

FIGURE 907.2

SUMMARY OF MANUAL FIRE ALARM AND AUTOMATIC SMOKE DETECTION SYSTEM THRESHOLDS

===== Page 0986 =====
"X" INDICATES SMOKE ALARM

☒ INDICATES SMOKE ALARM
IS OPTIONAL IF DOOR IS NOT
PROVIDED BETWEEN LIVING AND
RECREATION ROOMS (ITEM 3)

FIGURE 907.2.11.2
LOCATION OF SMOKE ALARMS IN A DWELLING UNIT

NOTE: ARROWS INDICATE DIRECTION OF AIR MOVEMENT

FIGURE 909.4.1
STACK EFFECT

===== Page 0987 =====
FIGURE 909.8(1)
SMOKE LAYER INTERFACE IN AN ATRIUM

FIGURE 909.8(2)
AXISYMMETRICAL PLUME

===== Page 0988 =====
FIGURE 909.8(3)
BALCONY SPILL PLUME

FIGURE 909.8(4)
WINDOW PLUME

===== Page 0989 =====
FIGURE 909.8(5)
PLUGHOLING

Z IS THE HEIGHT FROM ATRIUM FLOOR TO THE HIGHEST OF EITHER (A) OR (B):

(A) 1.8m ABOVE THE HIGHEST LEVEL OF EXIT ACCESS OPEN TO ATRIUM

(B) THE HIGHEST UNPROTECTED OPENING TO ATRIUM

FIGURE 909.8.1(1)
CRITICAL LEVEL OF SMOKE (EXAMPLE)

===== Page 0990 =====
FIGURE 909.8.1(2)
SMOKE LAYER INTERFACE

FIGURE 909.20.1

DIMENSIONAL REQUIREMENTS FOR SMOKEPROOF ENCLOSURE VESTIBULE

===== Page 0991 =====
FIGURE 909.20.3.2

SMOKEPROOF ENCLOSURE WITH OPEN VESTIBULE ARRANGEMENT

FIGURE 909.20.4.1

SMOKEPROOF ENCLOSURE WITH CORRIDOR ARRANGEMENT

===== Page 0992 =====
FIGURE 909.20.4.2
MECHANICALLY VENTILATED VESTIBULE

FIGURE 910.3.2
SMOKE AND HEAT VENT SPACING

===== Page 0993 =====
FIGURE 912.4.1
LOCKING FDC CAPS
(PHOTO COURTESY OF KNOX COMPANY)

FIGURE 912.5
FIRE DEPARTMENT CONNECTION WITH SIGN

===== Page 0994 =====
FIGURE 914.1.1
SHAFTWAY SIGNAGE

CO CARBON MONOXIDE ALARM

SA SMOKE ALARM

FIGURE 915.2.1

CARBON MONOXIDE ALARM PLACEMENT VERSUS SMOKE DETECTION PLACEMENT

===== Page 0995 =====
FIGURE 915.4.4
COMBINATION CARBON MONOXIDE AND SMOKE ALARM

===== Page 0996 =====
This page left intentionally blank

